,,,,,TestName,Presence Rivet 1,Presence Rivet 2,Presence Rivet 3,Presence Rivet 4,Presence Rivet 5,Presence Rivet 6,Presence Rivet 7,Presence Rivet 8,UUT Current Measurment,24 VDC Measurment,5 VDC Measurment,3.3 VDC Measurment,REF_2V5_Buf VDC Measurment,5V_Pressure_Transducer Measurment,VDC w/18 VAC Power,VDC w/7 VAC Power,Program & Verify Hardware,Program & Verify Serial Number,Verify Software Number,2.5V_Buf Reference,UIO1 Data Calibrated,UIO2 Data Calibrated,2.5V Reference Data Calibrated,UIO1 Calibration,UIO2 Calibration,2.5V Reference Calibration,UI1 Data Calibrated,UI2 Data Calibrated,UI3 Data Calibrated,UI4 Data Calibrated,UI5 Data Calibrated,UI6 Data Calibrated,UI7 Data Calibrated,UI1 Calibration,UI2 Calibration,UI3 Calibration,UI4 Calibration,UI5 Calibration,UI6 Calibration,UI7 Calibration,AO1 Data Calibrated,AO2 Data Calibrated,AO3 Data Calibrated,AO4 Data Calibrated,AO1 Calibration,AO2 Calibration,AO3 Calibration,AO4 Calibration,Binary Output 1 Led ON,Binary Output 2 Led ON,Binary Output 3 Led ON,Binary Output 4 Led ON,24 VAC Binary Output 1,24 VAC Binary Output 2,24 VAC Binary Output 3,24 VAC Binary Output 4,Binary Output 1 Led OFF,Binary Output 2 Led OFF,Binary Output 3 Led OFF,Binary Output 4 Led OFF,0 VAC Binary Output 1,0 VAC Binary Output 2,0 VAC Binary Output 3,0 VAC Binary Output 4,Binary Input 1 High,Binary Input 2 High,Binary Input 3 High,Binary Input 4 High,Binary Input 5 High,Binary Input 6 High,Binary Input 1 Low,Binary Input 2 Low,Binary Input 3 Low,Binary Input 4 Low,Binary Input 5 Low,Binary Input 6 Low,AO1 Voltage Output Mode 10V,AO2 Voltage Output Mode 10V,AO3 Voltage Output Mode 10V,AO4 Voltage Output Mode 10V,AO1 Voltage Output Mode 0V,AO2 Voltage Output Mode 0V,AO3 Voltage Output Mode 0V,AO4 Voltage Output Mode 0V,AO1 Current Output Mode 10 mA,AO2 Current Output Mode 10 mA,AO3 Current Output Mode 10 mA,AO4 Current Output Mode 10 mA,AO1 Current Output Mode 0 mA,AO2 Current Output Mode 0 mA,AO3 Current Output Mode 0 mA,AO4 Current Output Mode 0 mA,AO3 PWM Output Mode 80Hz,AO4 PWM Output Mode 80Hz,UI1 Voltage Input Mode 10V,UI2 Voltage Input Mode 10V,UI3 Voltage Input Mode 10V,UI4 Voltage Input Mode 10V,UI5 Voltage Input Mode 10V,UI6 Voltage Input Mode 10V,UI7 Voltage Input Mode 10V,UI1 Current Input Mode 10mA,UI2 Current Input Mode 10mA,UI3 Current Input Mode 10mA,UI4 Current Input Mode 10mA,UI5 Current Input Mode 10mA,UI6 Current Input Mode 10mA,UI7 Current Input Mode 10mA,UI1 Resistance Input Mode 10k,UI2 Resistance Input Mode 10k,UI3 Resistance Input Mode 10k,UI4 Resistance Input Mode 10k,UI5 Resistance Input Mode 10k,UI6 Resistance Input Mode 10k,UI7 Resistance Input Mode 10k,UIO1 Current Input Mode 10mA,UIO2 Current Input Mode 10mA,UIO1 Resistance Input Mode 10k,UIO2 Resistance Input Mode 10k,UIO1 Binary Input Mode "0",UIO2 Binary Input Mode "0",UIO1 Binary Input Mode "1",UIO2 Binary Input Mode "1",UIO1 Voltage Output Mode 10V,UIO2 Voltage Output Mode 10V,UIO1 Voltage Output Mode 0V,UIO2 Voltage Output Mode 0V,J11 Address J11.1,J11 Address J11.3,J11 Address J11.5,J11 Address J11.7
,,,,,LowLimit,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.0900,22.8000,4.7500,3.1350,2.4750,4.9500,20.8000,0.0000,Passed,Passed,,2250.00,,,,Passed,Passed,Passed,,,,,,,,Passed,Passed,Passed,Passed,Passed,Passed,Passed,,,,,Passed,Passed,Passed,Passed,1000,1000,1000,1000,22.80,22.80,22.80,22.80,-100,-100,-100,-100,0.00,0.00,0.00,0.00,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,9.85,9.85,9.85,9.85,-0.05,-0.05,-0.05,-0.05,9.75,9.75,9.75,9.75,-0.25,-0.25,-0.25,-0.25,79.20,79.20,9.90,9.90,9.90,9.90,9.90,9.90,9.90,9.85,9.85,9.85,9.85,9.85,9.85,9.85,9900,9900,9900,9900,9900,9900,9900,9.85,9.85,9900,9900,Passed,Passed,Passed,Passed,9.80,9.80,-0.05,-0.05,88.9,87.9,85.9,81.9
,,,,,HighLimit,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.2000,27.2000,5.2500,3.4650,2.5250,5.0500,25.2000,24.0000,Passed,Passed,,2750.00,,,,Passed,Passed,Passed,,,,,,,,Passed,Passed,Passed,Passed,Passed,Passed,Passed,,,,,Passed,Passed,Passed,Passed,100000,100000,100000,100000,25.20,25.20,25.20,25.20,100,100,100,100,1.20,1.20,1.20,1.20,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,10.15,10.15,10.15,10.15,0.05,0.05,0.05,0.05,10.25,10.25,10.25,10.25,0.25,0.25,0.25,0.25,80.80,80.80,10.10,10.10,10.10,10.10,10.10,10.10,10.10,10.15,10.15,10.15,10.15,10.15,10.15,10.15,10100,10100,10100,10100,10100,10100,10100,10.15,10.15,10100,10100,Passed,Passed,Passed,Passed,10.20,10.20,1.00,1.00,89,88,86,82
,,,,,Units,,,,,,,,,A,VDC,VDC,VDC,VDC,VDC,VDC,VDC,,,,mV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Lm,Lm,Lm,Lm,VAC,VAC,VAC,VAC,Lm,Lm,Lm,Lm,VAC,VAC,VAC,VAC,,,,,,,,,,,,,VDC,VDC,VDC,VDC,VDC,VDC,VDC,VDC,mADC,mADC,mADC,mADC,mADC,mADC,mADC,mADC,Hz,Hz,VDC,VDC,VDC,VDC,VDC,VDC,VDC,mADC,mADC,mADC,mADC,mADC,mADC,mADC,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,mADC,mADC,Ohms,Ohms,,,,,VDC,VDC,VDC,VDC,counts,counts,counts,counts
SN,Date,CycleTime,Nest,Status,FirstFail
S224804070,06/12/2022 09:58:26 a. m.,478.62s,1,Failed,AO4 Calibration,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1308,25.2016,4.9886,3.3038,2.4912,5.0654,24.8020,18.5342,Passed,Passed,011FE5,2490.94,024F44C60017570A00079BF800162701,0250447A0013575100139C04001726ED,025D9BAF,Passed,Passed,Passed,0251D96777540B546E6800098AA0000B,0252D92177190B4C6DE2000A89BF0011,0253D910771C0B4D6DD6000D89BB0014,0254D91277260B4E6E4600118A6F0012,0255D93C77480B4E6DB40012899F0015,0256D92C77360B4A6DFA001589CD0016,0257D911772A0B536DD0001489AD0017,Passed,Passed,Passed,Passed,Passed,Passed,Passed,02586DC0001D,02596DBC001B,025A6DCB0025,025B6DCF001D,Passed,Passed,Passed,Passed,0,0,66830,50653,23.94,23.94,23.94,23.96,0,0,0,0,0.19,0.20,0.15,0.13,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,10.02,10.00,10.00,10.01,0.00,0.01,0.00,0.00,10.04,10.02,9.94,10.05,0.00,0.00,0.00,0.00,80.31,80.32,10.10,10.10,10.10,10.10,10.10,10.10,10.10,9.98,9.99,9.98,9.98,9.99,9.98,9.98,9997,9996,9995,9996,9996,9995,9995,10.01,10.01,10009,9990,Passed,Passed,Passed,Passed,9.95,9.98,0.01,0.01,89,88,86,82
S224804070,06/12/2022 10:44:48 a. m.,297.27s,1,Failed,J11 Address J11.7,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1492,25.2693,4.9886,3.3034,0.0071,5.0654,23.7957,16.5215,Passed,Passed,011FE5,2489.37,024F44C4001C570700099C03000E26FD,0250447B0011574F00119C0C001026E7,025D9B96,Passed,Passed,Passed,0251D95177480B546E62000B8AA00009,0252D90C77150B4B6DE7000189C50010,0253D90677210B4C6DD8000889C00013,0254D906772A0B4D6E4600108A760010,0255D93377390B4C6DBA000B89990015,0256D91177320B4A6DF9001789C40016,0257D906772C0B536DCC001689B20016,Passed,Passed,Passed,Passed,Passed,Passed,Passed,02586DBF001C,02596DBD0018,025A6DC80022,025B6DCD001A,Passed,Passed,Passed,Passed,60044,19483,60044,51015,23.94,23.94,23.94,23.96,0,0,0,0,0.20,0.20,0.16,0.14,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,10.02,10.02,10.00,10.01,0.00,0.01,0.00,0.00,10.05,10.03,9.98,10.04,0.00,0.00,0.00,0.00,80.35,80.35,10.10,10.10,10.10,10.10,10.10,10.10,10.10,9.97,10.00,9.99,9.97,9.99,9.99,9.99,9997,9993,9995,9998,9999,9999,9999,10.01,10.01,10016,9995,Passed,Passed,Passed,Passed,9.97,9.98,0.01,0.01,89,88,86,82
S224804070,06/12/2022 11:57:47 a. m.,860.12s,2,Failed,Binary Output 1 Led ON,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1492,25.1909,4.9886,3.3043,5.0647,22.7204,16.5195,Passed,Passed,011FE5,2489.27,024F44C100175701000F9BF4001E26F0,025044750018574C000D9BFD001826E2,025D9B94,Passed,Passed,Passed,0251D970775E0B566E6200058A79000F,0252D92677230B476DDA000800007FFF,0253D91E77250B456DCC000E89B00018,0254D91E772E0B476E3F000D8A3C0019,0255D94977490B476DAE001089810019,0256D92D77320B426DF6001289BF001B,0257D91D772F0B526DCA001189A2001A,Passed,Passed,Passed,Passed,Passed,Passed,Passed,02586DBA001B,02596DB80017,025A6DC60021,025B6DCA0018,Passed,Passed,Passed,Passed,0,0,0,0,23.94,23.94,23.94,23.96,0,0,0,0,0.09,0.11,0.10,0.09,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,10.02,10.02,9.98,10.01,0.00,0.01,0.00,0.00,10.05,10.01,9.97,0.00,0.00,0.00,0.00,0.00,80.28,80.28,10.09,10.09,10.09,10.09,10.09,10.09,10.10,9.99,0.00,9.99,9.98,9.98,9.99,9.98,9997,9998,9998,9998,9998,9998,9998,10.01,10.01,10011,9993,Passed,Passed,Passed,Passed,9.95,9.98,0.01,0.01,89,88,86,82
S224804070,06/12/2022 01:18:54 p. m.,582.61s,2,Failed,Binary Output 1 Led ON,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1502,25.1274,4.9886,3.3037,5.0646,23.6084,16.4354,Passed,Passed,011FE5,2491.25,024F44C400155704000E9BF40018270B,025044780015574E000E9BF9001A26F6,025D9BB4,Passed,Passed,Passed,0251D96B775D0B576E6500058A740010,0252D92277210B486DDD000989C40010,0253D91977240B466DD0000C89B50017,0254D91A772D0B476E41000D8A3F0019,0255D94177460B466DB0001089860019,0256D92A77310B426DF7001189BF001B,0257D918772E0B536DCB001189A8001A,Passed,Passed,Passed,Passed,Passed,Passed,Passed,02586DBC001A,02596DB90017,025A6DC70020,025B6DC90019,Passed,Passed,Passed,Passed,0,0,0,11647,23.94,23.94,23.94,23.96,0,0,0,0,0.10,0.11,0.10,0.09,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,10.02,10.02,9.96,10.01,0.00,0.01,0.00,0.00,-0.00,-0.00,-0.00,-0.00,-0.00,-0.00,-0.00,-0.00,80.28,80.28,10.09,10.09,10.09,10.09,10.09,10.09,10.09,9.98,9.98,9.98,9.99,9.98,9.99,9.99,9995,9996,9998,9998,9999,9998,9999,10.01,10.01,10017,9996,Passed,Passed,Passed,Passed,9.95,9.98,0.01,0.01,89,88,86,82
S224804070,06/12/2022 01:25:34 p. m.,316.15s,2,Failed,Binary Output 1 Led ON,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1493,25.1479,4.9886,3.3040,5.0647,23.6723,16.5245,Passed,Passed,011FE5,2490.64,024F44C4001C570900049C03000E2705,0250447A00115751000E9C06001926EC,025D9BAA,Passed,Passed,Passed,0251D96077600B556E61000A8AA00009,0252D91677210B4D6DE3000389C4000E,0253D91077290B4C6DD6000789BA0013,0254D90F772F0B4E6E4400118A750010,0255D942773E0B4D6DB4000C899E0013,0256D91B77320B4A6DF8001789C80015,0257D90F77310B546DCE001689B50014,Passed,Passed,Passed,Passed,Passed,Passed,Passed,02586DBC001C,02596DB90018,025A6DC70022,025B6DC9001A,Passed,Passed,Passed,Passed,0,0,0,9454,23.94,23.94,23.94,23.96,0,0,0,0,0.08,0.09,0.09,0.08,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,10.02,10.02,9.94,10.01,0.00,0.01,0.00,0.00,10.05,10.01,9.97,10.04,0.00,0.00,0.00,0.00,80.26,80.27,10.10,10.09,10.10,10.10,10.09,10.10,10.10,9.97,9.99,9.99,9.97,9.99,9.99,9.99,9985,9993,9998,9999,9999,9998,9998,10.01,10.01,10014,9994,Passed,Passed,Passed,Passed,9.95,9.98,0.01,0.01,89,88,86,82
S224804070,06/12/2022 01:41:49 p. m.,49.21s,1,Failed,Rotary Address 1 SW1,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1508,25.0760,4.9886,3.3034,5.0648,23.5406,16.5975,Passed,Passed,011FE5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,89,88,86,82
S224804070,06/12/2022 01:48:15 p. m.,55.80s,1,Passed,,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1488,25.1216,4.9886,3.3037,5.0648,23.6953,16.6258,Passed,Passed,011FE5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,10,20,30,40,50,40,60,70,10,1,2,3,4,5,6,7,8,9,89,88,86,82
S224804070,06/12/2022 01:50:06 p. m.,48.76s,1,Passed,,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1497,25.1060,4.9887,3.3035,5.0648,23.8327,16.8855,Passed,Passed,011FE5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,10,20,30,40,50,40,60,70,80,1,2,3,4,5,4,6,7,1,89,88,86,82
S224804070,06/12/2022 01:50:54 p. m.,39.48s,2,Passed,,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1487,25.1376,4.9885,3.3042,5.0647,23.4509,16.4885,Passed,Passed,011FE5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,10,20,30,40,50,60,70,10,80,1,2,3,4,5,6,7,8,9,89,88,86,82
S224804070,06/12/2022 01:54:48 p. m.,55.97s,2,Passed,,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1482,25.1646,4.9885,3.3039,5.0647,23.8066,16.9363,Passed,Passed,011FE5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,10,20,30,40,50,40,60,70,80,1,2,3,2,4,5,6,7,8,89,88,86,82
S224804070,06/12/2022 05:48:30 p. m.,467.34s,1,Failed,Binary Output 1 Led ON,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,0.1506,25.0773,4.9886,3.3035,5.0650,23.7655,16.8961,Passed,Passed,011FE5,2489.70,024F44C500165707000F9BF4001A26FB,0250447800185754000A9BFF001A26E7,025D9B9B,Passed,Passed,Passed,0251D95A77550B566E6900068A790011,0252D915771C0B456DE3000889C40012,0253D90C77210B466DD4000C89BB0017,0254D90C77280B476E48000D8A44001A,0255D93877410B476DB400118982001A,0256D92277320B436DFB001189C4001C,0257D90C772A0B516DD0001189AC001A,Passed,Passed,Passed,Passed,Passed,Passed,Passed,02586DC1001A,02596DBD0017,025A6DCC0021,025B6DCE0018,Passed,Passed,Passed,Passed,0,0,0,0,23.94,23.94,23.94,23.96,0,0,0,0,0.19,0.19,0.15,0.14,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,Passed,10.02,10.02,9.98,10.01,0.00,0.01,0.00,0.00,10.06,10.05,10.01,10.02,0.00,0.00,0.00,0.00,80.31,80.32,10.10,10.10,10.10,10.10,10.10,10.10,10.10,9.99,9.99,9.98,9.99,9.99,9.99,9.99,9999,9999,10001,9999,10000,10000,10000,10.01,10.01,10013,9996,Passed,Passed,Passed,Passed,9.95,9.98,0.01,0.01,10,20,30,20,40,50,60,70,80,91,92,93,94,95,94,96,97,98,89,88,86,82
