,,,,,TestName,UUT Current Measurment,24 VDC Measurment,5 VDC Measurment,3.3 VDC Measurment,1.35 VDC Measurment,1.275 VDC Measurment,VDC w/18 VAC Power,VDC w/7 VAC Power,24 VAC Binary Output 1,24 VAC Binary Output 2,24 VAC Binary Output 3,24 VAC Binary Output 4,24 VAC Binary Output 5,24 VAC Binary Output 6,24 VAC Binary Output 7,24 VAC Binary Output 8,24 VAC Binary Output 9,24 VAC Binary Output 10,24 VAC Binary Output 11,24 VAC Binary Output 12,24 VAC Binary Output 13,0 VAC Binary Output 1,0 VAC  Binary Output 2,0 VAC  Binary Output 3,0 VAC  Binary Output 4,0 VAC  Binary Output 5,0 VAC  Binary Output 6,0 VAC  Binary Output 7,0 VAC  Binary Output 8,0 VAC  Binary Output 9,0 VAC  Binary Output 10,0 VAC  Binary Output 11,0 VAC  Binary Output 12,0 VAC  Binary Output 13,AI1 Resistance Input Mode 10k,AI2 Resistance Input Mode 10k,AI3 Resistance Input Mode 10k,AI4 Resistance Input Mode 10k,AI5 Resistance Input Mode 10k,AI6 Resistance Input Mode 10k,AI7 Resistance Input Mode 10k,AI8 Resistance Input Mode 10k,AI9 Resistance Input Mode 10k,AO1 Voltage Output Mode 10V,AO1 Voltage Output Mode 0V,AO1 Current Output Mode 10 mA,AO1 Current Output Mode 0 mA,AO1 PWM Output Mode 80Hz,UI1 Voltage Input Mode 10V,UI1 Current Input Mode 10mA,UI1 Resistance Input Mode 10k,UIO1 Current Input Mode 10mA,UIO1 Resistance Input Mode 10k,UIO1 Binary Input Mode "0",UIO1 Binary Input Mode "1",UIO1 Voltage Output Mode 10V,UIO1 Voltage Output Mode 0V
,,,,,LowLimit,0.1,22.8,4.75,3.135,1.337,1.262,22.8,0,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,0,0,0,0,0,0,0,0,0,0,0,0,0,9900,9900,9900,9900,9900,9900,9900,9900,9900,9.85,-0.05,9.75,-0.25,79.20,9.90,9.85,9900,9.85,9900,Passed,Passed,9.80,-0.05
,,,,,HighLimit,0.3,25.2,5.25,3.465,1.363,1.288,25.2,24,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,10100,10100,10100,10100,10100,10100,10100,10100,10100,10.15,0.05,10.75,0.25,80.80,10.10,10.15,10100,10.15,10100,Passed,Passed,10.20,1.00
,,,,,Units,A,VDC,VDC,VDC,VDC,VDC,VDC,VDC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,VDC,VDC,mADC,mADC,Hz,VDC,mADC,Ohms,mADC,Ohms,,,VDC,VDC
SN,Date,CycleTime,Nest,Status,FirstFail
S221802452,17/08/2022 04:39:44 p. m.,104.67s,1,Passed,,0.159409,23.8248145,4.98208105,3.32755108,1.34909995,1.27825896,23.8249299,4.07182408,23.8845749,23.8849154,23.8853467,23.8870117,23.88752,23.8877749,23.8871272,23.8868602,23.8867901,23.8848352,23.8843041,23.8865643,23.8866835,0.246522813,0.0558572144,0.059284535,0.0964355796,0.073308851,0.0483920217,0.0474285966,0.0622069036,0.0243966687,0.042334385,0.0295061137,0.0380113998,0.0354921459,9999,9999,9999,9998,9999,10000,9999,9999,10000,10.04,0.01,9.94,0.00,80.41,10.00,10.01,9997,10.02,10018,Passed,Passed,10.02,0.04
S221705273,17/08/2022 04:41:01 p. m.,182.06s,2,Passed,,0.184845,23.7525895,5.00875929,3.32855221,1.35154076,1.27782639,23.7500777,4.20233599,23.8917644,23.8917735,23.8921585,23.8938592,23.8940446,23.8940429,23.8939919,23.894246,23.8942882,23.8927542,23.892979,23.8951719,23.8945602,0.0280384896,0.044437799,0.0531424906,0.048392617,0.0441190229,0.0523913721,0.0540489689,0.0536640705,0.0548483474,0.0569072575,0.0633409305,0.0571009922,0.0538226546,9995,9999,9990,9991,9997,9997,10000,9988,9992,10.05,0.00,10.00,0.00,80.18,10.00,10.00,10004,10.01,10015,Passed,Passed,10.00,0.04
S221705273,17/08/2022 05:13:26 p. m.,88.15s,2,Passed,,0.193115,23.7508905,5.00875446,3.32845255,1.35155746,1.27780294,23.7508668,4.22603988,23.8881702,23.8881734,23.8884146,23.8902013,23.8901098,23.8901705,23.8902545,23.8901871,23.8903604,23.888815,23.8890015,23.8912654,23.8910054,0.0799375305,0.092610682,0.112821613,0.0901101476,0.072487893,0.0847571948,0.0785394612,0.0690833035,0.0755611249,0.0769624925,0.0836400544,0.0756095631,0.0718139113,9995,9999,9990,9991,9996,9997,10001,9989,9993,10.05,0.00,10.00,0.00,80.20,10.00,10.00,10006,10.01,10014,Passed,Passed,10.00,0.04
S221802452,17/08/2022 05:14:20 p. m.,142.20s,1,Failed,,0.184357,23.8090673,4.98317982,3.32769411,1.34904077,1.27831828,23.8144676,23.8114629,23.8959611,23.8961127,23.8964182,23.8983096,23.8980389,23.8982352,23.8985174,23.8983176,23.8985235,23.8971419,23.8975379,23.8997034,23.90013,0.264114107,0.0699686328,0.0804286449,0.117848224,0.102368749,0.0816387589,0.0691691566,0.0956464472,0.0453711598,0.0683205524,0.0527306095,0.263618973,0.0739466179,9999,10003,9999,10001,10003,10004,10004,10003,10003,10.04,,,,,,,,,,,,,
