,,,,,TestName,UUT Current Measurment,24 VDC Measurment,5 VDC Measurment,3.3 VDC Measurment,1.35 VDC Measurment,1.275 VDC Measurment,VDC w/18 VAC Power,VDC w/7 VAC Power,24 VAC Binary Output 1,24 VAC Binary Output 2,24 VAC Binary Output 3,24 VAC Binary Output 4,24 VAC Binary Output 5,24 VAC Binary Output 6,24 VAC Binary Output 7,24 VAC Binary Output 8,24 VAC Binary Output 9,24 VAC Binary Output 10,24 VAC Binary Output 11,24 VAC Binary Output 12,24 VAC Binary Output 13,0 VAC Binary Output 1,0 VAC  Binary Output 2,0 VAC  Binary Output 3,0 VAC  Binary Output 4,0 VAC  Binary Output 5,0 VAC  Binary Output 6,0 VAC  Binary Output 7,0 VAC  Binary Output 8,0 VAC  Binary Output 9,0 VAC  Binary Output 10,0 VAC  Binary Output 11,0 VAC  Binary Output 12,0 VAC  Binary Output 13,AI1 Resistance Input Mode 10k,AI2 Resistance Input Mode 10k,AI3 Resistance Input Mode 10k,AI4 Resistance Input Mode 10k,AI5 Resistance Input Mode 10k,AI6 Resistance Input Mode 10k,AI7 Resistance Input Mode 10k,AI8 Resistance Input Mode 10k,AI9 Resistance Input Mode 10k,AO1 Voltage Output Mode 10V,AO1 Voltage Output Mode 0V,AO1 Current Output Mode 10 mA,AO1 Current Output Mode 0 mA,AO1 PWM Output Mode 80Hz,UI1 Voltage Input Mode 10V,UI1 Current Input Mode 10mA,UI1 Resistance Input Mode 10k,UIO1 Current Input Mode 10mA,UIO1 Resistance Input Mode 10k,UIO1 Binary Input Mode "0",UIO1 Binary Input Mode "1",UIO1 Voltage Output Mode 10V,UIO1 Voltage Output Mode 0V
,,,,,LowLimit,0.1,22.8,4.75,3.135,1.337,1.262,22.8,0,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,0,0,0,0,0,0,0,0,0,0,0,0,0,9900,9900,9900,9900,9900,9900,9900,9900,9900,9.85,-0.10,9.75,-0.25,79.20,9.50,9.50,9900,9.50,9900,Passed,Passed,9.50,-0.05
,,,,,HighLimit,0.3,25.2,5.25,3.465,1.363,1.288,25.2,24,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,10100,10100,10100,10100,10100,10100,10100,10100,10100,10.15,0.10,10.75,0.25,80.80,10.10,10.15,10100,10.15,10100,Passed,Passed,10.20,1.00
,,,,,Units,A,VDC,VDC,VDC,VDC,VDC,VDC,VDC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,VDC,VDC,mADC,mADC,Hz,VDC,mADC,Ohms,mADC,Ohms,,,VDC,VDC
SN,Date,CycleTime,Nest,Status,FirstFail
S221802452,22/08/2022 09:54:09 a. m.,102.23s,1,Passed,,0.218353,23.8070303,4.98681475,3.32778047,1.3488168,1.27809238,23.8097133,4.09693085,23.8750424,23.8765737,23.8786982,23.8820623,23.882657,23.8811295,23.8827728,23.8780033,23.8824229,23.8816288,23.8769933,23.8783104,23.8782579,0.0433317211,0.0454694092,0.0518681081,0.0837608484,0.0674221391,0.0610220482,0.0477036878,0.0680915769,0.0373527054,0.0562986568,0.0509858462,0.0553486089,0.068692009,9997,9998,10004,10005,10008,10007,9992,10000,10005,10.06,0.01,9.94,0.00,80.38,10.01,10.01,10020,10.01,10019,Passed,Passed,10.02,0.04
S223000629,22/08/2022 10:07:01 a. m.,91.98s,1,Passed,,0.182785,23.7336801,4.99676209,3.31976222,1.34765728,1.27064003,23.732946,4.24246471,23.8850777,23.8856089,23.885667,23.8875914,23.8873073,23.887797,23.8877677,23.8878279,23.8877677,23.88626,23.886709,23.8887292,23.8887214,0.0951754771,0.0898332364,0.0912829155,0.122023779,0.103544218,0.0842205764,0.062703656,0.0838182882,0.0426037924,0.0614734572,0.0533720345,0.0566920026,0.0697777504,9991,9998,9989,9989,9997,9996,10000,9988,9990,10.06,0.00,9.88,0.00,80.26,10.00,10.00,9994,10.01,10012,Passed,Passed,9.99,0.04
S223000629,22/08/2022 10:12:14 a. m.,91.66s,1,Passed,,0.181351,23.7378209,4.99679026,3.31952692,1.34789216,1.27081683,23.7368746,4.19103515,23.8842684,23.8848193,23.8845991,23.8868168,23.8870046,23.8869618,23.8868993,23.8869235,23.8869053,23.885192,23.8857557,23.8880013,23.8881463,0.0918465724,0.0829932666,0.091854716,0.131279553,0.108949531,0.0878301067,0.0711595115,0.0977364146,0.0503264119,0.0859849045,0.0654269573,0.0789136851,0.0937666536,9993,10002,9989,9991,9999,10002,10004,9991,9997,10.06,0.00,9.89,0.00,80.27,10.00,10.03,9998,10.01,10011,Passed,Passed,9.99,0.04
S221802452,22/08/2022 10:12:32 a. m.,109.80s,2,Failed,24 VAC Binary Output 1,0.191727,23.8080507,4.98855187,3.32811646,1.34850096,1.27771513,23.7974582,4.1543244,0.0349877683,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S223000629,22/08/2022 10:14:40 a. m.,97.04s,1,Passed,,0.181473,23.7410353,4.99668958,3.31941112,1.34814789,1.27098822,23.7401459,4.20319715,23.8870548,23.887357,23.887272,23.8893391,23.8891837,23.8895767,23.8893334,23.8896154,23.8893973,23.8881818,23.8884005,23.8892376,23.8904455,0.0802812964,0.0725674247,0.0842966192,0.132531671,0.107469487,0.0882621001,0.0693661208,0.0922670418,0.0483874304,0.0848647068,0.0660712888,0.100343381,0.0987731486,9993,10002,9991,9993,10001,10002,10004,9992,9996,10.06,0.01,9.89,0.00,80.31,10.00,10.02,10001,10.01,10014,Passed,Passed,10.00,0.04
S221802452,22/08/2022 10:14:58 a. m.,115.16s,2,Failed,24 VAC Binary Output 1,0.195297,23.8079127,4.98647493,3.32805453,1.34875296,1.27792614,23.8081097,8.58008478,0.0296810476,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S223000629,22/08/2022 10:17:46 a. m.,92.69s,1,Passed,,0.179779,23.7413634,4.99659181,3.31942937,1.34809399,1.2709216,23.7406754,4.2408504,23.882326,23.8824823,23.8826373,23.8845068,23.8846114,23.8846389,23.8847688,23.8847328,23.8848188,23.8834071,23.8835242,23.8854963,23.8858972,0.0986536532,0.103230329,0.107524511,0.151507971,0.136689166,0.117114884,0.0940985998,0.140076261,0.0726503985,0.114480343,0.100326372,0.121947459,0.144937632,9993,10002,9991,9993,10000,10003,10003,9992,9997,10.06,0.01,9.89,0.00,80.28,10.00,10.02,10000,10.01,10014,Passed,Passed,10.00,0.04
S223000629,22/08/2022 10:19:33 a. m.,96.01s,1,Passed,,0.180847,23.7442585,4.99650672,3.31930997,1.34830175,1.27111184,23.7433028,23.7431592,23.8881375,23.8880829,23.8883499,23.8885603,23.8903521,23.8904713,23.8903691,23.8904449,23.8904062,23.8903194,23.88899,23.8893193,23.8914749,0.110828959,0.0913108129,0.0932966315,0.0940612472,0.129816756,0.116098756,0.0970718936,0.0765901565,0.111954073,0.0564279205,0.0895246935,0.0799113535,0.0982887507,9994,10001,9992,9992,10000,9999,10003,9990,9993,10.05,0.00,9.88,0.00,80.30,10.00,10.00,10001,10.01,10014,Passed,Passed,10.00,0.04
S223000629,22/08/2022 10:21:25 a. m.,91.40s,1,Passed,,0.180725,23.7452613,4.99646606,3.31929817,1.3483629,1.27114587,23.7441255,4.25583191,23.8884353,23.8888908,23.8888498,23.8908394,23.8907124,23.8910022,23.8909729,23.8908935,23.8908634,23.8894481,23.8897655,23.8917409,23.8920404,0.062765674,0.0717469213,0.0769769672,0.114306382,0.102040632,0.0974648625,0.0746006161,0.115956894,0.0630692004,0.101315718,0.0914707105,0.114586787,0.136154526,9993,10002,9992,9993,10001,10003,10004,9992,9997,10.05,0.01,9.88,0.00,80.28,10.00,10.02,9999,10.01,10014,Passed,Passed,9.99,0.04
S223000629,22/08/2022 10:23:19 a. m.,94.04s,1,Passed,,0.180939,23.7460447,4.99644817,3.31923365,1.34840741,1.27117912,23.7451141,12.11073,23.8875297,23.8876894,23.8880572,23.8897651,23.8899075,23.889972,23.8901306,23.8899392,23.889951,23.8886494,23.8887332,23.8908192,23.8911253,0.0836402381,0.0925980951,0.100459822,0.146684938,0.131684883,0.119428553,0.0939452452,0.14252998,0.0740429024,0.116231175,0.0990420119,0.0970235857,0.114181022,9993,10002,9991,9993,10000,10002,10003,9991,9996,10.05,0.01,9.88,0.00,80.33,10.00,10.02,9995,10.01,10014,Passed,Passed,10.00,0.04
S223000629,22/08/2022 10:25:04 a. m.,91.64s,1,Passed,,0.180267,23.7470912,4.99635988,3.31922591,1.34843439,1.27119361,23.7460638,4.39028661,23.8870864,23.8872923,23.8875814,23.8892336,23.8893779,23.8895454,23.8895009,23.8896435,23.8896625,23.8880312,23.8884901,23.8889203,23.8906574,0.120870378,0.119876494,0.119648005,0.15994576,0.136676395,0.111506969,0.084874133,0.1195208,0.0569721409,0.0848924241,0.0703735596,0.0796111738,0.0880708103,9997,10005,9994,9995,10002,10003,10005,9994,9997,10.05,0.01,9.88,0.00,80.27,10.00,10.02,10003,10.01,10017,Passed,Passed,9.99,0.04
S223000629,22/08/2022 10:26:45 a. m.,91.52s,1,Passed,,0.180237,23.7475462,4.99635966,3.31920659,1.34844898,1.27120552,23.7465119,4.25203795,23.8873541,23.8876844,23.8879409,23.8896524,23.8896512,23.8898283,23.89006,23.8899123,23.8896505,23.888209,23.8887601,23.8886778,23.8907942,0.121267389,0.121929844,0.124081877,0.170151593,0.148217705,0.126401193,0.0983385708,0.144843747,0.0728995563,0.113205207,0.0969889497,0.115184841,0.134514318,9993,10002,9989,9992,10000,10002,10003,9991,9996,10.05,0.01,9.88,0.00,80.30,10.00,10.02,9995,10.01,10008,Passed,Passed,9.99,0.04
S223000629,22/08/2022 10:28:28 a. m.,92.00s,1,Passed,,0.180527,23.747827,4.99631604,3.31916388,1.34847773,1.27121896,23.7468892,4.24929062,23.8881307,23.8883373,23.8884546,23.8899855,23.8902397,23.8903126,23.8904093,23.8903449,23.8901642,23.8889426,23.8890424,23.8909414,23.8913353,0.0853462456,0.0808418138,0.0733257653,0.0907039027,0.0720138658,0.0558657314,0.0362993539,0.0436866312,0.0183206918,0.0253043276,0.0241429722,0.0278315922,0.0203554705,9994,10001,9992,9992,9999,10000,10002,9991,9995,10.05,0.01,9.88,0.00,80.31,10.00,10.01,10000,10.01,10014,Passed,Passed,9.99,0.04
S223000629,22/08/2022 10:30:16 a. m.,93.13s,1,Passed,,0.180359,23.7481191,4.99630194,3.31914909,1.34847734,1.27122772,23.7469512,4.24857565,23.8887302,23.8888353,23.8889944,23.8907805,23.8907306,23.890699,23.8908191,23.890763,23.8905757,23.8892401,23.8894509,23.8911895,23.8915827,0.110069712,0.114662632,0.119545351,0.166947656,0.147654773,0.125996118,0.0985974908,0.144491061,0.0728833844,0.113652897,0.097113952,0.117395949,0.135707275,9993,10002,9991,9993,10001,10003,10003,9992,9996,10.05,0.00,9.88,0.00,80.32,10.00,10.02,9998,10.01,10012,Passed,Passed,10.00,0.04
S221401285,22/08/2022 10:33:23 a. m.,91.66s,1,Passed,,0.186035,23.8143832,5.00307583,3.34103751,1.34804586,1.27997558,23.8137406,4.22605547,23.8876985,23.8879261,23.8878502,23.889835,23.8897986,23.8897881,23.8900019,23.8898496,23.8901846,23.8885552,23.8885511,23.8908818,23.8910381,0.117791836,0.119649209,0.123076405,0.169474675,0.146830544,0.12452222,0.0942734178,0.133839117,0.0655511594,0.0960541603,0.0789332408,0.0903778449,0.090539114,9997,9999,9994,9994,9999,9996,9997,9989,9995,10.07,0.01,9.98,0.00,80.35,10.01,9.98,10002,10.01,10012,Passed,Passed,10.05,0.04
S221401285,22/08/2022 10:35:03 a. m.,91.54s,1,Passed,,0.184219,23.8198167,5.00404561,3.34088044,1.34821515,1.28006031,23.8188087,4.12233785,23.8880335,23.8883094,23.8884875,23.8903341,23.8904093,23.8904366,23.89058,23.8905572,23.8904661,23.8890125,23.8892733,23.8913756,23.8917343,0.0526755586,0.0501025354,0.0400912223,0.0516134075,0.0292896798,0.0353904473,0.00808271275,0.0143731047,0.013958764,0.0319926395,0.0387373988,0.0549357722,0.0746213847,9994,9997,9993,9992,9997,9994,9994,9986,9994,10.07,0.01,9.98,0.00,80.36,10.00,9.99,9993,10.01,10005,Passed,Passed,10.05,0.04
S221401285,22/08/2022 10:36:44 a. m.,91.64s,1,Passed,,0.183487,23.8222698,5.00443275,3.34079638,1.34827477,1.28007803,23.8212286,4.21843833,23.8880666,23.8880961,23.8885314,23.890287,23.8903048,23.890486,23.8903884,23.8905384,23.89048,23.8889496,23.8892448,23.8911939,23.8916941,0.0850414895,0.0762353703,0.063933625,0.0741389801,0.0444304454,0.0423841804,0.0146832069,0.0135373135,0.00914847193,0.0152783657,0.021543813,0.0273207013,0.0224694259,9997,9999,9995,9995,10000,9997,9999,9989,9994,10.08,0.01,9.98,0.00,80.37,10.01,9.98,10005,10.01,10009,Passed,Passed,10.00,0.04
S221401285,22/08/2022 10:38:32 a. m.,92.88s,1,Passed,,0.183365,23.8230767,5.00452854,3.3407399,1.34829584,1.28008851,23.8221431,4.21852612,23.8888586,23.8891072,23.8892397,23.8912765,23.8912699,23.8913031,23.8913129,23.8914849,23.8913661,23.8898195,23.8900441,23.8918048,23.8927961,0.0979094363,0.0954438694,0.0926158767,0.123440758,0.0996124055,0.0879505029,0.0612240802,0.0868793849,0.0444474156,0.0677272382,0.0594033108,0.0720411386,0.0774629899,9997,10001,9995,9995,10000,9998,9998,9989,9997,10.07,0.01,9.98,0.00,80.35,10.01,9.99,9998,10.01,10009,Passed,Passed,10.04,0.04
S221401285,22/08/2022 10:40:23 a. m.,93.12s,1,Passed,,0.183487,23.8238895,5.00469819,3.34070255,1.34831657,1.28008867,23.8228532,4.23221512,23.8888282,23.8890254,23.8890827,23.8915501,23.8915378,23.8916261,23.891629,23.8914171,23.8917581,23.889653,23.8900845,23.8925673,23.8929584,0.0370020801,0.0349934936,0.0228588552,0.0338096392,0.0195783653,0.0311107232,0.00797351599,0.0112702098,0.0122133909,0.0227750142,0.0278049017,0.0379808126,0.0374830244,10004,10008,10002,10002,10008,10005,10005,9997,10003,10.08,0.01,9.98,0.00,80.36,10.01,10.01,10013,10.01,10018,Passed,Passed,10.04,0.04
S221401285,22/08/2022 10:42:10 a. m.,97.20s,1,Passed,,0.183319,23.8247495,5.00478059,3.3406675,1.34832309,1.28009005,23.8238588,4.23066275,23.8898657,23.8900396,23.890312,23.8926581,23.8925464,23.8927835,23.8925885,23.8925185,23.8926892,23.8906699,23.8907946,23.8931862,23.8937969,0.120697365,0.121122378,0.123664376,0.169667114,0.148272875,0.127090715,0.099392758,0.0993619832,0.144877084,0.0728678451,0.114582815,0.099549751,0.120937597,9997,10000,9995,9995,10000,9996,9998,9989,9995,10.07,0.00,9.98,0.00,80.37,10.01,9.98,10001,10.01,10009,Passed,Passed,10.04,0.04
S221401285,22/08/2022 10:43:51 a. m.,93.82s,1,Passed,,0.182709,23.8255877,5.00490388,3.34062283,1.34832951,1.28009392,23.8246668,23.8244715,23.890102,23.8902734,23.8903179,23.8904713,23.8926013,23.892582,23.8927246,23.8926341,23.8925297,23.8926,23.8910262,23.8913733,23.8931492,0.132319192,0.109117995,0.107139163,0.105717471,0.140916201,0.115618878,0.0993926659,0.0696021871,0.094920916,0.046754438,0.0693059445,0.0599464719,0.0716023539,9997,10001,9995,9995,10001,9998,9998,9991,9996,10.07,0.01,9.98,0.00,80.36,10.01,9.98,10001,10.01,10009,Passed,Passed,10.04,0.04
S221401285,22/08/2022 10:45:35 a. m.,90.93s,1,Passed,,0.183029,23.8256281,5.00488367,3.34060981,1.3483331,1.28009348,23.8246137,4.23880161,23.8896674,23.889961,23.8900985,23.8918924,23.892083,23.8917577,23.8918702,23.8917432,23.891876,23.8903914,23.8907198,23.8928026,23.8932228,0.105210148,0.103329293,0.101900364,0.136351058,0.117602101,0.0958030703,0.0757515579,0.108408026,0.0535125225,0.0850126336,0.0753747538,0.0912901751,0.110813775,9996,10001,9994,9994,10000,9998,9999,9989,9995,10.07,0.01,9.98,0.00,80.37,10.01,9.98,10001,10.01,10009,Passed,Passed,10.04,0.04
S221401285,22/08/2022 10:47:18 a. m.,92.61s,1,Passed,,0.183121,23.8260629,5.0049376,3.34059566,1.34833459,1.28008734,23.8248853,4.24535952,23.8909098,23.8910804,23.8914492,23.8929576,23.893041,23.8931107,23.8929143,23.8928876,23.8931805,23.8916995,23.8921385,23.8939961,23.8944217,0.113049553,0.111278618,0.110755469,0.147756078,0.125228603,0.0989129115,0.0734494249,0.0957764028,0.0419344135,0.0590738219,0.046876942,0.0483165083,0.0469692239,9997,9999,9994,9994,9999,9996,9998,9988,9995,10.08,0.01,9.98,0.00,80.36,10.01,9.98,10002,10.01,10007,Passed,Passed,10.04,0.04
S221401285,22/08/2022 10:48:55 a. m.,92.78s,1,Passed,,0.183029,23.8265036,5.00503118,3.34058374,1.34833863,1.280084,23.8256178,4.24778536,23.8911755,23.8912484,23.8914844,23.893336,23.8932131,23.8933475,23.8932845,23.8934409,23.8933669,23.8920746,23.8921676,23.8940098,23.8944866,0.0530273712,0.0641183668,0.0711937596,0.107933846,0.103039228,0.0910997155,0.0751927052,0.110062201,0.0552972796,0.0885269806,0.0784752566,0.0937912577,0.111436453,10006,10010,10003,10004,10010,10007,10007,9999,10005,10.07,0.01,9.98,0.00,80.36,10.01,10.01,10013,10.01,10021,Passed,Passed,10.04,0.04
S220802707,22/08/2022 10:51:41 a. m.,92.72s,1,Passed,,0.186371,23.9015165,5.01604862,3.32243994,1.35117638,1.26934687,23.9005174,23.9003276,23.8899259,23.8899646,23.890344,23.8904395,23.8922704,23.8918246,23.892301,23.89245,23.892396,23.892624,23.891002,23.8913323,23.8937552,0.0322809826,0.0323721512,0.0420941828,0.0437859915,0.0710343284,0.0683342027,0.0634086931,0.0532806542,0.0811044338,0.0424095741,0.0712366216,0.066861964,0.0829646334,9992,9988,9996,9995,9999,9998,9994,9992,9996,10.06,0.00,9.87,0.00,80.21,10.00,9.99,10007,10.01,10014,Passed,Passed,10.00,0.04
S220802707,22/08/2022 10:53:57 a. m.,95.82s,1,Passed,,0.185501,23.9062499,5.01620157,3.32229028,1.35177685,1.26971674,23.9052139,4.21191716,23.8901011,23.8900136,23.8904516,23.8920975,23.8917453,23.8923988,23.8923076,23.8922412,23.8925214,23.8907329,23.8910187,23.8929486,23.8933341,0.0836762152,0.0858643206,0.08740986,0.122325192,0.109258436,0.092142079,0.0733569316,0.103498158,0.103376967,0.0508189054,0.0798619973,0.0708068362,0.0832296558,9990,9991,9995,9995,10002,10001,9996,9994,9999,10.04,0.00,9.87,0.00,80.22,10.00,10.01,10003,10.00,10016,Passed,Passed,10.02,0.04
S220802707,22/08/2022 10:56:04 a. m.,99.03s,1,Passed,,0.185303,23.9085353,5.0162074,3.32219187,1.35194835,1.26979331,23.9072996,23.9071597,23.8903372,23.8904052,23.8907089,23.8909959,23.8927748,23.8925758,23.8928904,23.8930449,23.8930041,23.8929814,23.8914384,23.8918097,23.8937229,0.10077544,0.0874281066,0.0888639857,0.0894579144,0.123916551,0.105562128,0.0971495334,0.0729146994,0.106601127,0.0558937662,0.0868545717,0.0780274902,0.0954696882,9994,9991,9998,9998,10001,9999,9995,9994,9998,10.05,0.00,9.87,0.00,80.20,10.00,10.00,10010,10.01,10020,Passed,Passed,10.02,0.04
S220802707,22/08/2022 10:57:45 a. m.,90.94s,1,Passed,,0.184479,23.9102333,5.0161601,3.32213064,1.35202453,1.26981393,23.909028,4.22152155,23.8904657,23.8906194,23.8909532,23.8927932,23.8926258,23.8928694,23.892732,23.8926125,23.892746,23.8913724,23.8915404,23.8936962,23.8939352,0.10316622,0.105873701,0.109426044,0.153065312,0.134700702,0.12068191,0.0947415103,0.139181217,0.0716876492,0.112609602,0.100480499,0.121468495,0.143452332,9990,9991,9996,9995,10001,10001,9994,9994,9999,10.04,0.00,9.87,0.00,80.21,10.00,10.01,10006,10.00,10014,Passed,Passed,10.02,0.04
S220802707,22/08/2022 10:59:22 a. m.,91.34s,1,Passed,,0.184311,23.9115008,5.01617824,3.32209274,1.35209574,1.26984077,23.9103008,4.22677738,23.8911244,23.8912629,23.8912831,23.8931237,23.8931074,23.8933304,23.8933725,23.8933428,23.8934535,23.8917885,23.892034,23.8941955,23.8941201,0.121913401,0.122072646,0.123409493,0.166046454,0.140154402,0.118765921,0.087036145,0.119222668,0.0584272207,0.085655799,0.0729782376,0.0828677712,0.0870182261,9993,9991,9998,9998,10001,9999,9995,9994,9998,10.04,0.00,9.87,0.00,80.21,10.00,10.00,10005,10.01,10021,Passed,Passed,10.01,0.04
S220802707,22/08/2022 11:00:42 a. m.,75.11s,1,Failed,UI1 Resistance Input Mode 10k,0.184631,23.9120795,5.01612992,3.32202825,1.35213533,1.2698575,23.9109472,4.23372572,23.8912422,23.8912972,23.8914218,23.8933835,23.8932772,23.893351,23.8933085,23.8933326,23.8933552,23.8917897,23.8920905,23.8941315,23.8942677,0.121696818,0.12142831,0.121748231,0.16262267,0.135684187,0.114850007,0.0834818425,0.114519399,0.0563676878,0.0833638787,0.0714934423,0.082367861,0.086646214,9994,9991,9999,9998,10001,10000,9996,9994,9999,10.04,0.00,9.87,0.00,80.22,10.00,10.00,8989,,,,,,
S220802707,22/08/2022 11:02:38 a. m.,91.99s,1,Passed,,0.184189,23.9120003,5.01614846,3.32206947,1.35214,1.26986668,23.9110053,4.23424254,23.891815,23.8920018,23.8922245,23.8940287,23.8940833,23.8941225,23.894162,23.8943165,23.8945361,23.8928411,23.8929876,23.8953339,23.8954455,0.0236252126,0.0240740202,0.0155270596,0.0430110587,0.0510654112,0.057034685,0.0529528778,0.0866475596,0.0482737408,0.0841301588,0.0807160154,0.101498157,0.126937418,9991,9986,9994,9994,9997,9996,9992,9989,9994,10.05,0.00,9.87,0.00,80.21,10.00,10.01,10004,10.01,10017,Passed,Passed,10.03,0.04
S220802707,22/08/2022 11:04:23 a. m.,90.97s,1,Passed,,0.184265,23.9124385,5.0161441,3.32199447,1.35216159,1.26987572,23.9110985,4.23870787,23.8917343,23.8919016,23.8919593,23.893951,23.8939141,23.8941592,23.8942009,23.8942749,23.8940895,23.8926121,23.8928231,23.8948183,23.8951016,0.0762305738,0.0852044775,0.0946242997,0.139887472,0.131317115,0.11687621,0.096313214,0.141853452,0.0724838622,0.11467048,0.10198616,0.12213206,0.143449168,9992,9990,9997,9997,10000,9998,9994,9992,9998,10.05,0.00,9.87,0.00,80.21,10.00,10.00,10003,10.01,10017,Passed,Passed,10.02,0.04
S220802707,22/08/2022 11:06:06 a. m.,91.50s,1,Passed,,0.184265,23.912916,5.01609967,3.3219681,1.35218263,1.269885,23.9116496,4.24116205,23.8918288,23.8920374,23.8922499,23.8939458,23.8939345,23.8941889,23.894077,23.894219,23.8942658,23.892689,23.8928395,23.8947243,23.8949063,0.02029181,0.0258551043,0.0128898921,0.0292709419,0.0204876344,0.0336303382,0.0205338423,0.03427922,0.0193852234,0.0350644252,0.0375277875,0.0475784494,0.0595072466,9989,9986,9995,9994,9996,9996,9992,9989,9993,10.05,0.00,9.87,0.00,80.21,10.00,9.99,10007,10.01,10014,Passed,Passed,10.03,0.04
S220802707,22/08/2022 11:07:58 a. m.,98.71s,1,Passed,,0.184067,23.9129021,5.01609207,3.32196232,1.35218287,1.26988744,23.9115425,4.2417558,23.8915146,23.8917332,23.8921328,23.8937626,23.8938402,23.8940084,23.8939051,23.8937149,23.8938179,23.8922762,23.8925739,23.8944422,23.894783,0.105788188,0.109246844,0.113566236,0.158378148,0.141945051,0.12271369,0.100006266,0.101086962,0.145580928,0.0736754969,0.115487174,0.103001821,0.123471483,9991,9988,9996,9994,9998,9997,9991,9991,9997,10.05,0.00,9.87,0.00,80.21,10.00,9.99,10000,10.01,10008,Passed,Passed,10.03,0.04
S220802707,22/08/2022 11:09:50 a. m.,92.81s,1,Passed,,0.184387,23.9130186,5.01612665,3.32195608,1.35221356,1.26989454,23.9116739,4.24736667,23.8912037,23.8913336,23.8916454,23.8933263,23.8933942,23.8936505,23.8935961,23.8935203,23.8937928,23.8920884,23.8924772,23.8945127,23.894664,0.0310776788,0.0309453469,0.0174494102,0.0286091897,0.018080749,0.0337507982,0.0203302406,0.035890202,0.0220768642,0.041736785,0.0454766073,0.0592641251,0.0771028302,9994,9991,9998,9998,10001,10000,9995,9994,9998,10.05,0.00,9.87,0.00,80.22,10.00,10.00,10004,10.01,10022,Passed,Passed,10.02,0.04
S221004379,22/08/2022 11:13:05 a. m.,29.56s,1,Failed,24 VAC Binary Output 1,0.185257,23.7838295,5.00141607,3.3350592,1.34381912,1.27591763,23.7827321,23.7826394,0.00509497939,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S221004379,22/08/2022 11:14:06 a. m.,29.14s,1,Failed,24 VAC Binary Output 1,0.183197,23.7862781,5.00154519,3.33500886,1.34386277,1.27610795,23.7849174,4.24158242,0.0052483059,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S221004379,22/08/2022 11:14:53 a. m.,29.19s,1,Failed,24 VAC Binary Output 1,0.183319,23.7874054,5.0016549,3.33493978,1.3438814,1.27627279,23.7864021,4.24630169,0.00515962022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S220405781,22/08/2022 11:17:12 a. m.,92.40s,1,Passed,,0.187027,23.7927946,5.01591582,3.34267455,1.34795569,1.2726356,23.7920682,4.24241222,23.8909715,23.8908011,23.8911651,23.8928395,23.8929321,23.8928468,23.8929456,23.8928182,23.8929832,23.891443,23.8917387,23.8940629,23.8938955,0.122767839,0.122371888,0.123529622,0.166536966,0.143350976,0.11877829,0.0912392484,0.126465567,0.0578140625,0.0886692079,0.0732376274,0.0794898786,0.0854764612,9993,9999,9990,9990,9997,9996,10001,9986,9993,10.08,0.00,10.16,0.00,80.27,10.01,9.99,10007,10.01,10016,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:18:55 a. m.,93.25s,1,Passed,,0.185303,23.7965528,5.01582871,3.34251427,1.34834225,1.27279114,23.7953509,4.23444085,23.8906326,23.8906494,23.8908293,23.8923925,23.892397,23.8926123,23.8925951,23.8925419,23.8926255,23.8912795,23.8915072,23.893732,23.8937,0.102161379,0.100168736,0.0990618313,0.132122965,0.11413858,0.0928029851,0.0704081418,0.0957721853,0.0426642082,0.0666590339,0.0576140215,0.0651936734,0.0752443968,9992,9999,9988,9990,9997,9999,10002,9986,9993,10.08,0.00,10.16,0.00,80.29,10.01,9.99,10007,10.01,10011,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:20:39 a. m.,91.89s,1,Passed,,0.185181,23.7977304,5.01572834,3.34236107,1.34847135,1.27283358,23.7968098,4.24060713,23.8911516,23.8911421,23.8914256,23.8929374,23.8932062,23.8929143,23.8931028,23.8931128,23.8931584,23.8918851,23.8919023,23.8942583,23.8941942,0.0674803882,0.0682874624,0.0654123912,0.0879377598,0.0735338649,0.0600726949,0.0407934615,0.0489731644,0.0186320382,0.0242400931,0.0229643623,0.0281507812,0.0264409968,9992,9999,9989,9989,9996,9995,9999,9985,9993,10.08,0.00,10.16,0.00,80.29,10.01,9.98,10009,10.01,10009,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:22:19 a. m.,93.17s,1,Passed,,0.184799,23.7984383,5.01564397,3.34228961,1.34853728,1.27284361,23.7972856,11.3585385,23.8909951,23.8910179,23.8913236,23.8928126,23.8931701,23.893009,23.8932772,23.8931957,23.8934112,23.8918165,23.8921354,23.8941116,23.8942246,0.0670834367,0.0731563989,0.076998992,0.109132261,0.0939503022,0.0895801881,0.0653650817,0.0950657923,0.0485204261,0.0765358356,0.0692142153,0.0844039098,0.0952007319,9992,9999,9989,9989,9997,9998,10002,9986,9993,10.08,0.00,10.16,0.00,80.31,10.01,10.00,10008,10.01,10014,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:24:05 a. m.,91.41s,1,Passed,,0.184509,23.7990834,5.01563988,3.34228812,1.34858515,1.27286396,23.7974853,4.7317264,23.8898731,23.8902546,23.8905503,23.8920839,23.8921878,23.8922098,23.892315,23.8923583,23.8923135,23.8910057,23.8913256,23.8935646,23.8935187,0.107763365,0.106534554,0.106658871,0.143799609,0.120757207,0.108377652,0.0797584974,0.114347714,0.0582280554,0.0921809,0.0837352104,0.102248614,0.119136042,9992,9995,9988,9988,9994,9994,9999,9983,9989,10.08,0.00,10.16,0.00,80.30,10.01,10.01,9992,10.01,10013,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:25:43 a. m.,91.96s,1,Passed,,0.184555,23.7993918,5.01557003,3.34225683,1.34861418,1.27286661,23.7981553,4.2935497,23.8913931,23.8913049,23.8916673,23.8934795,23.8934546,23.8935242,23.8935313,23.8933833,23.8935563,23.892152,23.8922344,23.894461,23.8944866,0.0898732016,0.0817043964,0.0725142794,0.0886411479,0.0675784677,0.0509941104,0.0281941268,0.0238552366,0.00917617768,0.0177835371,0.0282438052,0.0440017991,0.0545175501,9991,9999,9989,9989,9998,9999,10002,9986,9993,10.08,0.00,10.16,0.00,80.31,10.01,10.00,10006,10.01,10009,Passed,Passed,10.02,0.04
S220405781,22/08/2022 11:27:24 a. m.,91.23s,1,Passed,,0.184433,23.799552,5.01552561,3.34224818,1.34863079,1.27287275,23.7985041,4.26294031,23.8914552,23.8914167,23.891712,23.8933653,23.8934572,23.8932586,23.893245,23.8932625,23.8934297,23.8918725,23.8924199,23.8944259,23.8945382,0.0945204294,0.0975762711,0.100454624,0.139969843,0.126401162,0.108990384,0.088180665,0.124992843,0.0617086222,0.0983807622,0.0884020536,0.10477621,0.124203339,9992,9999,9989,9990,9998,9995,9999,9986,9992,10.08,0.00,10.16,0.00,80.30,10.01,9.99,10006,10.01,10013,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:28:48 a. m.,74.62s,1,Failed,UI1 Resistance Input Mode 10k,0.184387,23.7996881,5.01553647,3.34221804,1.34864801,1.27287811,23.7984842,4.26045075,23.8912978,23.8915043,23.891689,23.893306,23.8935225,23.893366,23.8934862,23.893673,23.8936107,23.8921476,23.8923484,23.894491,23.894548,0.120575595,0.119165139,0.118971702,0.15912732,0.13687068,0.11309108,0.0863053903,0.113468359,0.0506510321,0.0708278545,0.0569515679,0.0567404394,0.0540581774,9992,9995,9989,9987,9994,9994,9999,9983,9988,10.08,0.00,10.16,0.00,80.31,10.01,10.01,9427,,,,,,
S220405781,22/08/2022 11:30:54 a. m.,97.70s,1,Passed,,0.183487,23.7998203,5.01560021,3.34220317,1.34865401,1.27289475,23.7988023,4.26079629,23.8879624,23.8879273,23.888268,23.8898012,23.8900198,23.8899752,23.8900695,23.8899508,23.8898072,23.8888007,23.8889841,23.8912002,23.8912919,0.124083144,0.124198914,0.126057831,0.171259002,0.148060386,0.128523763,0.0983902445,0.0966350937,0.134649456,0.0670943388,0.102606255,0.091555629,0.107711547,9992,9999,9988,9989,9996,9995,9999,9986,9993,10.08,0.00,10.16,0.00,80.32,10.01,9.98,10006,10.01,10010,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:32:31 a. m.,91.48s,1,Passed,,0.184189,23.8002176,5.01550484,3.34214462,1.34867787,1.27290374,23.799066,4.26016185,23.8906537,23.8907087,23.8910757,23.8925424,23.892737,23.8924318,23.8928626,23.893034,23.8924603,23.8915112,23.8917467,23.8940232,23.8938578,0.123773854,0.123630578,0.125694716,0.171551284,0.150038175,0.131228262,0.103674011,0.147410741,0.0742718651,0.116108692,0.104759961,0.123230911,0.143699068,9991,9995,9988,9987,9993,9993,9998,9982,9988,10.08,0.00,10.16,0.00,80.31,10.01,10.01,10000,10.01,10010,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:34:11 a. m.,91.51s,1,Passed,,0.183731,23.8005307,5.01551695,3.34214341,1.34870405,1.27290346,23.7992499,4.25868766,23.8872373,23.8874351,23.8876625,23.8892834,23.8895436,23.8895079,23.889649,23.8897957,23.8896735,23.8886236,23.8886552,23.8910371,23.8911385,0.0386682476,0.0363095159,0.021571316,0.0294314015,0.016628683,0.0373409507,0.0229694907,0.0464390664,0.0326621142,0.0595677803,0.0641219755,0.0855572558,0.106904229,9993,9999,9990,9990,9996,9996,10000,9986,9993,10.08,0.00,10.16,0.00,80.31,10.01,10.00,10006,10.02,10015,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:35:51 a. m.,91.53s,1,Passed,,0.184311,23.8004001,5.01549995,3.34213578,1.34870302,1.27291275,23.7992726,4.25611639,23.8912568,23.8913,23.8917803,23.8933987,23.8933557,23.8931798,23.893504,23.8935023,23.8932312,23.8920058,23.8924891,23.8944565,23.894456,0.0354544536,0.0313664826,0.0140629662,0.0316673389,0.0395984306,0.0511440878,0.0480336121,0.0793830081,0.0452373384,0.0794392011,0.077604378,0.0953520132,0.11655478,9993,9999,9990,9990,9998,9996,10000,9986,9993,10.07,0.00,10.16,0.00,80.31,10.01,9.99,10006,10.02,10015,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:37:41 a. m.,91.36s,1,Passed,,0.183563,23.8004643,5.01548367,3.34213498,1.34870935,1.27290531,23.7994449,4.25924119,23.8858722,23.8860239,23.8863771,23.887923,23.8881252,23.8877351,23.8882788,23.8881161,23.8881016,23.8869115,23.8870124,23.8893511,23.8894268,0.0756052623,0.0776556388,0.0768967995,0.105696183,0.0873523986,0.0826702263,0.0588462907,0.0821017026,0.0432761373,0.0660534373,0.061789055,0.0744278987,0.082294419,9992,9999,9990,9989,9996,9995,9999,9985,9993,10.08,0.00,10.16,0.00,80.31,10.01,9.99,10006,10.02,10014,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:39:18 a. m.,91.20s,1,Passed,,0.184219,23.8006701,5.01544198,3.34208469,1.3487156,1.27291407,23.7996994,4.25893383,23.8895054,23.8897211,23.8900013,23.8916804,23.891731,23.8915933,23.8917939,23.8918226,23.8917536,23.8905264,23.8907726,23.8927393,23.8929166,0.101766536,0.10341627,0.105295178,0.144768644,0.128088186,0.109560697,0.088540938,0.123544348,0.0606341233,0.0939952875,0.0851601911,0.0987008555,0.11680226,9992,9995,9990,9988,9993,9994,9999,9983,9988,10.08,0.00,10.16,0.00,80.33,10.01,10.00,9996,10.01,10005,Passed,Passed,10.05,0.04
S220405781,22/08/2022 11:41:09 a. m.,99.22s,1,Passed,,0.183975,23.8005509,5.01542819,3.34206534,1.34872005,1.27291634,23.7995,4.25783669,23.8904621,23.8905327,23.8908238,23.8924165,23.8925262,23.8923098,23.8926832,23.8927147,23.892558,23.8914435,23.891593,23.8937334,23.8936316,0.121997479,0.121285511,0.122728386,0.166698322,0.14408991,0.126191187,0.0982664434,0.0975126296,0.137207686,0.0699749994,0.107191357,0.0982436047,0.116414578,9992,10000,9989,9990,9997,9996,9999,9986,9993,10.08,0.00,10.16,0.00,80.30,10.01,9.98,10007,10.01,10014,Passed,Passed,10.02,0.04
S222501766,22/08/2022 12:20:28 p. m.,106.53s,1,Passed,,0.182037,23.8494474,5.01481727,3.32462852,1.34312378,1.26717043,23.8516773,4.19860715,23.8856467,23.8854842,23.8856931,23.8915943,23.8924621,23.8917367,23.8918577,23.8924998,23.8913599,23.8905248,23.8895914,23.8924822,23.8936378,0.0682577567,0.0658913675,0.059314229,0.0769535886,0.0583338913,0.0446804796,0.0263573501,0.0244044927,0.0096127031,0.0145290241,0.0223854329,0.0306202145,0.0306399416,9997,10008,9994,9995,10004,10007,10003,9992,10002,10.06,0.01,9.94,0.00,80.28,10.01,9.98,9994,10.01,10010,Passed,Passed,10.00,0.04
S222501766,22/08/2022 12:22:20 p. m.,102.36s,1,Passed,,0.180115,23.8544881,5.01500732,3.32440411,1.34350401,1.26749765,23.8599401,4.17269328,23.8860491,23.885746,23.8859746,23.8918311,23.8923037,23.8927527,23.8914361,23.8925454,23.8919059,23.890754,23.8884362,23.8930612,23.8928751,0.044650137,0.0539638394,0.0588172396,0.0931809666,0.0843469312,0.0867004777,0.070327266,0.108397293,0.0622692617,0.0970039762,0.0942619138,0.112373836,0.133515334,9997,10005,9994,9995,10004,10003,10003,9990,9997,10.06,0.01,9.94,0.00,80.29,10.01,9.98,9998,10.01,10011,Passed,Passed,10.00,0.04
S222501766,22/08/2022 12:24:18 p. m.,111.24s,1,Passed,,0.181671,23.8559578,5.01508541,3.32425987,1.34361865,1.26762069,23.8578977,4.21817491,23.8899276,23.8863851,23.8865924,23.8931163,23.8927827,23.8924238,23.8927495,23.8931021,23.8923974,23.8906446,23.8887607,23.8931489,23.8934271,0.0689068862,0.0745534077,0.0771487908,0.112536862,0.0989691932,0.095399518,0.0758728284,0.113236907,0.0628652437,0.0956770989,0.0913167585,0.107156366,0.124093311,9996,10002,9992,9992,10000,10000,10000,9988,9995,10.07,0.01,9.94,0.00,80.30,10.01,9.98,10002,10.01,10013,Passed,Passed,9.99,0.04
S222501766,22/08/2022 12:26:23 p. m.,108.27s,1,Passed,,0.180023,23.8573633,5.01505094,3.32418363,1.34367971,1.26765916,23.8623218,4.13064608,23.886848,23.8868861,23.8868972,23.8926974,23.8935329,23.8928043,23.8933378,23.8933462,23.8932301,23.89135,23.8911251,23.8946258,23.8934648,0.0742274271,0.0826794215,0.0900260637,0.13289106,0.120231079,0.11223284,0.0910927814,0.13439832,0.072570352,0.109915306,0.103322246,0.119835935,0.140584224,9998,10005,9993,9995,10004,10005,10005,9991,9997,10.06,0.01,9.94,0.00,80.32,10.01,9.99,9998,10.01,10010,Passed,Passed,10.00,0.04
S222501766,22/08/2022 03:42:11 p. m.,111.30s,1,Passed,,0.180435,23.8549622,5.01488713,3.32379253,1.34343452,1.26743119,23.8413265,4.16965931,23.8775346,23.8776221,23.8803583,23.8838734,23.8845743,23.8842195,23.8849361,23.8843277,23.8838821,23.8798609,23.8824272,23.8855947,23.885443,0.0592108928,0.0540983859,0.0526496274,0.0776936551,0.0508471699,0.0431015757,0.0283292989,0.0309796679,0.0126735349,0.00835142826,0.0122519436,0.0128656134,0.0214069996,9999,10006,9994,9995,10007,10005,10007,9992,9998,10.06,0.01,9.94,0.00,80.32,10.01,10.00,9996,10.01,10013,Passed,Passed,10.00,0.04
S222501766,22/08/2022 03:44:02 p. m.,99.94s,1,Passed,,0.178589,23.8582836,5.01505006,3.32366938,1.3437201,1.26767086,23.8627835,4.20417885,23.8657313,23.8645302,23.8639899,23.8698184,23.869218,23.8681189,23.867445,23.8677886,23.8670087,23.8650752,23.8638027,23.8709642,23.8750324,0.10602198,0.105103044,0.109823141,0.149834383,0.137537087,0.115762755,0.0966214684,0.129388867,0.0719330839,0.100130031,0.0965693972,0.0991565564,0.12129927,9999,10006,9994,9995,10005,10005,10006,9992,9998,10.04,0.01,9.94,0.00,80.32,10.01,10.00,9998,10.01,10013,Passed,Passed,10.00,0.04
S222501766,22/08/2022 03:46:04 p. m.,112.20s,1,Passed,,0.179581,23.8593301,5.01497277,3.32361794,1.34372325,1.26775036,23.8617782,23.8575199,23.8856456,23.8857618,23.8898126,23.8926912,23.892223,23.8927395,23.8922874,23.8925867,23.8921528,23.8900903,23.8905964,23.8929358,23.89252,0.105339588,0.106186772,0.105432221,0.110133393,0.149460808,0.136404006,0.115052262,0.0940325764,0.125052416,0.0695078069,0.0962235671,0.092961894,0.0951393647,9999,10006,9994,9995,10006,10005,10005,9991,9997,10.00,0.01,9.94,0.00,80.35,10.01,10.00,9996,10.01,10013,Passed,Passed,10.00,0.04
S222501766,22/08/2022 03:47:56 p. m.,106.85s,1,Passed,,0.179703,23.8604278,5.01499803,3.3235857,1.34383426,1.26780404,23.8621434,4.209299,23.8900717,23.8865158,23.886842,23.8927962,23.8925037,23.8933547,23.8934935,23.8928493,23.8904561,23.8913263,23.8911751,23.893263,23.8941382,0.0187652859,0.0205750428,0.0223256543,0.0592617934,0.0284870548,0.0224414372,0.0233984548,0.0308907913,0.0106104437,0.00833707601,0.0124619742,0.0133662346,0.0247004114,9999,10006,9994,9995,10007,10005,10006,9991,9997,10.05,0.01,9.94,0.00,80.34,10.01,10.00,9995,10.01,10013,Passed,Passed,10.00,0.04
S222501766,22/08/2022 03:50:08 p. m.,104.47s,1,Passed,,0.179581,23.8601702,5.01500832,3.32348293,1.3437952,1.26780316,23.8602574,4.24131964,23.8872096,23.8874775,23.8919219,23.8938812,23.8939127,23.8939549,23.8945403,23.8938828,23.8941976,23.8917805,23.8925145,23.8938886,23.8951254,0.0948777623,0.0908113743,0.0860231154,0.0847628932,0.115457753,0.0941127603,0.0703094107,0.0569341446,0.0696994105,0.0305351434,0.0334539144,0.0232291219,0.0138907889,9996,10001,9992,9992,10000,9999,10000,9987,9993,10.06,0.01,9.94,0.00,80.35,10.01,9.98,10000,10.01,10012,Passed,Passed,10.00,0.04
S222501766,22/08/2022 03:52:08 p. m.,103.39s,1,Passed,,0.180191,23.8605246,5.0150032,3.32347239,1.34380911,1.26781353,23.870545,23.8714153,23.8880618,23.888264,23.892711,23.8924651,23.894227,23.8948114,23.895106,23.8946241,23.8943452,23.8938582,23.8897938,23.8934813,23.8949912,0.120234444,0.10377119,0.103509952,0.109258281,0.149516328,0.137844964,0.116250779,0.0958826765,0.127469361,0.0684725768,0.0944269926,0.0886583199,0.089122749,9996,10001,9990,9992,10000,9999,10000,9987,9993,10.06,0.01,9.94,0.00,80.33,10.01,9.98,9999,10.01,10010,Passed,Passed,10.00,0.04
S222501766,22/08/2022 03:54:36 p. m.,114.94s,1,Passed,,0.179657,23.8605135,5.01498286,3.32345976,1.34382462,1.26782359,23.8517553,4.22752897,23.8872475,23.8874872,23.8881901,23.8936167,23.8936246,23.8942814,23.8939634,23.893587,23.8934067,23.891926,23.892286,23.8938158,23.8946593,0.0921778035,0.0902624782,0.0926322297,0.129430891,0.115932983,0.0958085298,0.0826566937,0.111287058,0.060143572,0.08589669,0.0833342372,0.0876470246,0.109208646,9999,10006,9994,9995,10005,10005,10006,9991,9997,10.05,0.01,9.94,0.00,80.33,10.01,10.00,9996,10.01,10011,Passed,Passed,10.00,0.04
S221705229,22/08/2022 03:57:35 p. m.,91.85s,1,Passed,,0.187561,23.7777838,5.00910752,3.33455244,1.34583943,1.27546292,23.7766416,4.22642371,23.8892074,23.8895783,23.8897653,23.8915687,23.891656,23.8917834,23.8917702,23.8917985,23.8920469,23.8905349,23.8908564,23.8932151,23.8932874,0.0426939529,0.0320861916,0.0252047203,0.0541394119,0.00854540095,0.0149221366,0.0216686331,0.0369304443,0.019862758,0.033193169,0.0365709451,0.041736699,0.0554409142,9988,9988,9992,9992,9995,9995,9990,9989,9994,10.07,0.01,9.99,0.00,80.26,10.01,9.99,9999,10.01,10009,Passed,Passed,10.04,0.04
S221705229,22/08/2022 03:59:17 p. m.,93.02s,1,Passed,,0.186539,23.7769221,5.00926171,3.33436137,1.34618489,1.27557112,23.7812533,4.24035763,23.8909302,23.891303,23.8916229,23.8933033,23.8931944,23.8934899,23.8934064,23.893374,23.8936555,23.8919893,23.8922981,23.8945986,23.8946223,0.0492586036,0.0425987553,0.0371538043,0.0658909214,0.0331556315,0.0219686783,0.0215180508,0.0272136526,0.00893424519,0.00691913541,0.0129415398,0.0125695527,0.0194312942,9986,9985,9989,9991,9994,9994,9991,9988,9991,10.07,0.01,9.99,0.00,80.28,10.01,10.00,9994,10.01,10004,Passed,Passed,10.04,0.04
S221705229,22/08/2022 04:01:02 p. m.,94.43s,1,Passed,,0.186279,23.7836936,5.00908275,3.33431629,1.34625734,1.27558848,23.7821974,23.7817235,23.8900028,23.8901135,23.8902251,23.8905876,23.8922749,23.8921984,23.8924633,23.8925045,23.8923129,23.8925587,23.8906776,23.8912229,23.8934349,0.0583516055,0.0520561773,0.0554639236,0.0599371222,0.0962989551,0.0821362005,0.0689320436,0.0637870233,0.0881817421,0.0475616786,0.0691208995,0.068231559,0.0732400315,9984,9983,9988,9989,9989,9988,9985,9984,9989,10.07,0.01,9.99,0.00,80.28,10.01,9.99,9994,10.01,10005,Passed,Passed,10.03,0.04
S221705229,22/08/2022 04:02:49 p. m.,91.68s,1,Passed,,0.186279,23.7826544,5.00912714,3.33425472,1.34629117,1.27560905,23.7813788,4.23880299,23.8893231,23.8895513,23.8896627,23.8916508,23.8915977,23.8917152,23.8916189,23.8915125,23.8919275,23.890329,23.8906007,23.8928215,23.8925295,0.0934754161,0.0922967534,0.0954218815,0.132501772,0.118478016,0.0971137965,0.0827231118,0.108566578,0.0568508785,0.0780747289,0.0723490723,0.0721642916,0.0834655414,9983,9981,9986,9988,9989,9990,9986,9983,9987,10.08,0.01,9.99,0.00,80.29,10.01,9.98,9988,10.01,10003,Passed,Passed,10.01,0.04
S221705229,22/08/2022 04:04:37 p. m.,98.13s,1,Passed,,0.185547,23.7841573,5.00911714,3.3342681,1.34632711,1.27561604,23.7827014,4.20731217,23.8906794,23.8908957,23.8910909,23.8928766,23.8927704,23.8929895,23.8928005,23.8926806,23.892883,23.8912341,23.8916845,23.8940171,23.8937029,0.106823434,0.105118249,0.109125993,0.148624224,0.136271055,0.114704421,0.0970013773,0.128480014,0.0706440935,0.0997181238,0.0972222568,0.101741612,0.102128249,9988,9990,9990,9992,9994,9996,9989,9989,9997,10.06,0.00,9.99,0.00,80.30,10.01,9.98,10002,10.01,10006,Passed,Passed,10.03,0.04
S221705229,22/08/2022 04:06:37 p. m.,91.61s,1,Passed,,0.185547,23.7842853,5.00909176,3.33415667,1.34636794,1.2756138,23.7849044,4.21367331,23.8901384,23.8904639,23.8908886,23.8924142,23.892598,23.8925987,23.8927376,23.8925894,23.8925365,23.8910521,23.8913216,23.8935447,23.8935479,0.106242458,0.105882349,0.110840276,0.15024463,0.13689206,0.113382042,0.0940614931,0.121654848,0.063867951,0.0867365584,0.0800933153,0.0794871449,0.0926992718,9988,9987,9991,9992,9996,9996,9992,9989,9992,10.06,0.01,9.99,0.00,80.29,10.01,10.00,9993,10.01,10007,Passed,Passed,10.03,0.04
S221705229,22/08/2022 04:08:16 p. m.,93.37s,1,Passed,,0.185669,23.7871957,5.00908529,3.33414144,1.34643564,1.27562538,23.785929,4.20976562,23.8902115,23.8902983,23.8906862,23.8924802,23.8924157,23.8925268,23.8925001,23.892492,23.8926732,23.8907866,23.8915078,23.8936926,23.8936304,0.0511972371,0.0481359032,0.0501458651,0.0798551072,0.0598421579,0.0571609541,0.0464657372,0.0624516241,0.0367363926,0.0522502946,0.0550464685,0.0590143126,0.0779242774,9988,9990,9990,9991,9994,9996,9988,9988,9996,10.07,0.01,9.99,0.00,80.29,10.01,9.99,9987,10.01,10005,Passed,Passed,10.03,0.04
S221705229,22/08/2022 04:09:59 p. m.,92.52s,1,Passed,,0.185623,23.7874867,5.00907493,3.33413157,1.34638757,1.27562077,23.7858107,23.7854497,23.8904651,23.8909119,23.8910957,23.8926907,23.892981,23.893061,23.8930451,23.8930157,23.8933375,23.8918116,23.8920148,23.8942854,23.8942339,0.0586138557,0.0509865288,0.048611595,0.0728469602,0.043424845,0.0383575929,0.0273882351,0.0328860679,0.0159219144,0.0168710567,0.0189236216,0.0162087874,0.020276635,9988,9987,9990,9991,9995,9996,9991,9989,9991,10.06,0.01,9.99,0.00,80.29,10.01,10.00,9993,10.01,10002,Passed,Passed,10.03,0.04
S221705229,22/08/2022 04:11:43 p. m.,93.15s,1,Passed,,0.185425,23.7878723,5.00905477,3.33413965,1.34639124,1.27563229,23.7861656,4.21424229,23.8913878,23.8916049,23.8917967,23.8934153,23.8935671,23.8937179,23.8936736,23.8934564,23.8936735,23.8920994,23.892436,23.8946937,23.8949114,0.0683042632,0.0688223909,0.072306523,0.108095884,0.09454019,0.0788185507,0.070961991,0.0958214603,0.0514882875,0.0735766693,0.0725584864,0.0776803914,0.0991819486,9985,9985,9988,9989,9992,9993,9989,9986,9989,10.08,0.01,9.99,0.00,80.30,10.01,10.00,9993,10.01,10003,Passed,Passed,10.03,0.04
S221705229,22/08/2022 04:13:19 p. m.,91.52s,1,Passed,,0.185455,23.7877855,5.00908634,3.33407919,1.3464054,1.27562997,23.7862997,4.20026204,23.891034,23.8912002,23.8914053,23.8930611,23.8929529,23.8932834,23.8933712,23.8929746,23.8934161,23.8916939,23.8920993,23.894409,23.8944107,0.078920061,0.075270017,0.0779550109,0.108655413,0.0921092857,0.0810837769,0.0643778894,0.0825596995,0.0465198321,0.0632986285,0.062890649,0.0640575929,0.080215939,9988,9988,9991,9992,9993,9993,9989,9988,9993,10.06,0.01,9.99,0.00,80.29,10.01,9.99,9993,10.01,10003,Passed,Passed,10.03,0.04
S221705229,22/08/2022 04:15:14 p. m.,92.03s,1,Passed,,0.185745,23.7873725,5.00905687,3.33413132,1.34644576,1.27563534,23.7858613,4.23156235,23.8914087,23.8914654,23.8917633,23.8935033,23.8935434,23.8937021,23.893525,23.8935534,23.8934119,23.891956,23.8923726,23.8945976,23.894475,0.0402562803,0.0398532203,0.0397251101,0.0708797139,0.0428869797,0.0292106927,0.0253216917,0.0283516648,0.00892424001,0.013340201,0.0280775262,0.0402882881,0.0660130061,9987,9990,9990,9992,9993,9996,9988,9987,9995,10.06,0.01,9.99,0.00,80.30,10.01,9.98,10001,10.01,10006,Passed,Passed,10.01,0.04
S215101316,22/08/2022 04:17:28 p. m.,91.68s,1,Passed,,0.191849,23.8024709,5.01422197,3.32876614,1.35095551,1.2800199,23.8039885,4.24508016,23.8894381,23.8896105,23.8898735,23.8917548,23.8917105,23.8910135,23.8918442,23.8918244,23.8919859,23.8903266,23.8908191,23.8933022,23.8931008,0.0824535131,0.0727541426,0.0679480087,0.0889083,0.0586428095,0.043360365,0.0262824814,0.0255273479,0.00915840526,0.013932637,0.024474167,0.0359800674,0.0569335404,9992,10000,9992,9982,10000,9999,9998,9986,9993,10.06,0.00,9.79,0.00,80.35,10.00,10.00,10007,10.00,10011,Passed,Passed,10.02,0.04
S215101316,22/08/2022 04:19:13 p. m.,93.08s,1,Passed,,0.189575,23.8082148,5.01491582,3.32860954,1.35134351,1.28033163,23.8112037,4.24915572,23.8886673,23.8888158,23.8887317,23.8911476,23.8906642,23.8884995,23.8913933,23.8914197,23.891354,23.8893711,23.8897542,23.8926519,23.892647,0.0335323331,0.044098028,0.0557353291,0.0980902399,0.0913349543,0.081859814,0.0777073769,0.108082986,0.0613717546,0.0903743085,0.091440127,0.0979618153,0.12443795,9994,10004,9992,9984,10003,10002,10001,9989,9996,10.06,0.00,9.79,0.00,80.36,10.00,10.01,10008,10.01,10013,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:21:00 p. m.,92.92s,1,Passed,,0.189209,23.8112231,5.01478977,3.32850129,1.35148538,1.28041243,23.8131987,4.25217689,23.8897763,23.8897853,23.8899977,23.8924724,23.892022,23.8899964,23.8925251,23.8922329,23.8922839,23.8905005,23.890662,23.8933522,23.8933646,0.107932758,0.106471649,0.111179674,0.150644171,0.138909748,0.118943376,0.10004491,0.131239292,0.0729804203,0.101764892,0.100120548,0.103654618,0.129155282,9989,9996,9987,9977,9996,9994,9994,9981,9988,10.06,0.00,9.79,0.00,80.38,10.00,10.00,9995,10.00,9995,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:22:39 p. m.,94.68s,1,Passed,,0.188843,23.8120936,5.01439259,3.32851697,1.3515565,1.28044798,23.8152759,23.8141606,23.8899557,23.8898145,23.8900817,23.8901517,23.8921591,23.8922255,23.8909556,23.8923578,23.8923892,23.8924081,23.8904672,23.8909425,23.8936546,0.129487412,0.108602586,0.106188656,0.109581057,0.145744626,0.130433537,0.109403477,0.0861956264,0.106757436,0.0562522124,0.0705630755,0.0642080422,0.0577520008,9995,10003,9994,9984,10003,10001,10000,9990,9996,10.06,0.00,9.79,0.00,80.37,10.00,10.00,10007,10.01,10016,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:24:22 p. m.,92.96s,1,Passed,,0.188461,23.8130563,5.01441769,3.32845236,1.35159612,1.28046915,23.8168781,11.8790485,23.8898836,23.8898599,23.8895426,23.8923846,23.892342,23.8919066,23.8925886,23.8927167,23.8926772,23.8906605,23.8910176,23.8938086,23.893596,0.0594306007,0.0629393175,0.0713656242,0.107529465,0.0991502116,0.0937853148,0.0811097019,0.110123522,0.0647911516,0.0925252594,0.0942729006,0.0992646712,0.125867357,9996,10004,9995,9985,10004,10002,10001,9990,9997,10.05,0.00,9.79,0.00,80.37,10.00,10.01,10009,10.01,10016,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:25:41 p. m.,75.07s,1,Failed,UI1 Resistance Input Mode 10k,0.188431,23.8145088,5.01444265,3.32845422,1.35162572,1.28047825,23.8171498,4.71407288,23.8903811,23.8903425,23.8897005,23.8928744,23.8927175,23.8914736,23.893158,23.8929857,23.8930654,23.8911476,23.8913584,23.8940432,23.8940963,0.0830985759,0.0742986649,0.0675911675,0.091435846,0.0627543293,0.0402804205,0.0303496772,0.0305165513,0.00915159805,0.0134698195,0.0262042581,0.0354875433,0.0580178934,9987,9993,9985,9975,9994,9991,9988,9982,9989,10.06,0.00,9.79,0.00,80.37,10.00,9.97,7907,,,,,,
S215101316,22/08/2022 04:27:33 p. m.,94.54s,1,Passed,,0.187851,23.8146164,5.01578758,3.32842967,1.35164317,1.28049995,23.8169406,23.8144383,23.8911798,23.8913624,23.891702,23.8915707,23.8939734,23.8936881,23.891822,23.894089,23.89408,23.8939615,23.8920664,23.8924739,23.8949803,0.0204918739,0.0157219418,0.0138151352,0.0148326649,0.0530160654,0.0137262358,0.0205617395,0.0186460881,0.0254153019,0.0127107574,0.0147210292,0.0195508092,0.0180861396,9988,9994,9987,9977,9994,9991,9992,9981,9988,10.06,0.00,9.79,0.00,80.38,10.00,10.00,9999,10.01,10002,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:29:12 p. m.,91.84s,1,Passed,,0.188141,23.8147398,5.01557865,3.32841212,1.35165475,1.28050603,23.8180671,4.26266617,23.8911073,23.8912462,23.8910317,23.8935892,23.8932865,23.8916223,23.8935662,23.8937086,23.8936579,23.8921331,23.8923272,23.894812,23.8948928,0.00820575657,0.0144547641,0.0219916018,0.0635793226,0.0449857659,0.0422025442,0.0451317034,0.0647821526,0.0357818824,0.0538973861,0.0566518733,0.0628454879,0.0815765036,9988,9994,9986,9977,9994,9991,9992,9980,9988,10.06,0.00,9.79,0.00,80.37,10.00,9.99,9988,10.01,10004,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:48:40 p. m.,93.34s,1,Passed,,0.188675,23.8123841,5.01503231,3.32833847,1.35157298,1.28046103,23.8122176,4.25999276,23.88905,23.8891541,23.8886181,23.8915392,23.8914474,23.8906054,23.8916697,23.8918503,23.8918617,23.8900565,23.89033,23.8927459,23.8929955,0.0172037695,0.0206108395,0.026556383,0.0623445663,0.0406781829,0.0459114391,0.0404958329,0.0575041481,0.0377612119,0.0538286782,0.0609938019,0.0668402691,0.0904930229,9988,9995,9986,9977,9994,9993,9993,9980,9986,10.06,0.00,9.79,0.00,80.37,10.00,10.00,9995,10.01,10005,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:50:40 p. m.,92.58s,1,Passed,,0.188339,23.8154184,5.01534164,3.32837328,1.35164118,1.28049785,23.8161061,4.26560142,23.8889415,23.8893186,23.8890306,23.8918097,23.8917507,23.8900324,23.8918522,23.8918025,23.8916437,23.889792,23.8902764,23.8929375,23.8929561,0.0244655351,0.0259009779,0.0279172617,0.0631882693,0.0378829876,0.0306912263,0.0310492012,0.0401350057,0.0173445497,0.0193327689,0.0179564171,0.0133866987,0.0126655909,9988,9994,9986,9975,9995,9993,9990,9982,9988,10.06,0.00,9.79,0.00,80.38,10.01,9.98,10003,10.01,9999,Passed,Passed,10.00,0.04
S215101316,22/08/2022 04:52:23 p. m.,93.35s,1,Passed,,0.187607,23.817334,5.01629249,3.3283228,1.3516791,1.28050772,23.818321,4.25916653,23.8860113,23.8861484,23.8862711,23.8886678,23.888761,23.8865111,23.8888609,23.8889726,23.8888686,23.886838,23.8871607,23.8898403,23.8900715,0.0667760716,0.064009669,0.0623324216,0.091043967,0.0688583938,0.0514945778,0.0443247083,0.0524521707,0.0224423273,0.0242861151,0.0203844048,0.0151213039,0.014024433,9997,10005,9995,9985,10005,10002,10001,9991,9997,10.06,0.00,9.79,0.00,80.39,10.00,10.01,10009,10.01,10018,Passed,Passed,10.03,0.04
S215101316,22/08/2022 04:54:01 p. m.,93.37s,1,Passed,,0.187851,23.8164444,5.01547626,3.32831055,1.35168734,1.28050642,23.8167105,4.25984492,23.8888386,23.8889476,23.8891011,23.891373,23.8911361,23.8897943,23.8914286,23.8912878,23.8912864,23.8892406,23.8895596,23.8917625,23.8919702,0.0926774223,0.0929218474,0.0976690649,0.136845019,0.12608043,0.106420251,0.0940811095,0.12354248,0.0705618425,0.0969741501,0.0975330221,0.101538372,0.127200599,9988,9994,9987,9977,9994,9991,9992,9980,9987,10.04,0.00,9.79,0.00,80.39,10.00,9.99,9995,10.01,10002,Passed,Passed,10.03,0.04
S220100980,22/08/2022 04:55:41 p. m.,29.46s,1,Failed,24 VAC Binary Output 1,0.187195,23.8570355,5.03691706,3.33112061,1.34682331,1.2773255,23.8564206,4.24921681,0.00422449392,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S220100980,22/08/2022 04:56:27 p. m.,29.22s,1,Failed,24 VAC Binary Output 1,0.185837,23.8597201,5.03663966,3.33094988,1.34700268,1.27760992,23.8585818,4.25046068,0.00440937036,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S220100980,22/08/2022 04:57:02 p. m.,29.26s,1,Failed,24 VAC Binary Output 1,0.185837,23.8612491,5.03633611,3.33086947,1.34707025,1.27767793,23.860319,4.24926527,0.00441258883,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S220100980,22/08/2022 04:57:37 p. m.,29.27s,1,Failed,24 VAC Binary Output 1,0.185745,23.862407,5.03616922,3.330801,1.34712849,1.27774582,23.8612363,4.25184492,0.00440559317,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
S215000682,22/08/2022 05:01:44 p. m.,91.55s,1,Passed,,0.222717,23.7801304,4.98581984,3.32934259,1.35132864,1.27619177,23.7864488,4.3037662,23.8914526,23.8912457,23.891655,23.8932924,23.893544,23.8934015,23.8934787,23.8936097,23.8937798,23.8921856,23.8926573,23.8946679,23.8946683,0.0998232483,0.0950272892,0.0955558853,0.12760916,0.110925374,0.0947700207,0.0736791175,0.0934049302,0.0492207422,0.0661437227,0.0626811878,0.0591346547,0.0690599338,10008,10012,10004,10004,10010,10010,10011,9999,10005,10.04,0.00,10.05,0.00,80.30,10.01,10.01,10016,10.01,10019,Passed,Passed,10.01,0.04
S215000682,22/08/2022 05:03:21 p. m.,92.11s,1,Passed,,0.223297,23.7866834,4.98613108,3.32909524,1.35153414,1.27642563,23.7862118,4.29127023,23.8885004,23.888886,23.8890991,23.890694,23.8907288,23.8909252,23.8909962,23.8911219,23.8911221,23.8894442,23.8895754,23.8918632,23.8918974,0.0963007247,0.0968109997,0.104541635,0.144547828,0.133996398,0.11720697,0.0976803247,0.129774533,0.0707073385,0.102029645,0.0998650683,0.103308206,0.128031012,10001,10002,9997,9994,10000,10000,10002,9989,9995,10.05,0.00,10.05,0.00,80.30,10.01,9.98,10003,10.01,10005,Passed,Passed,10.02,0.04
S215000682,22/08/2022 05:05:33 p. m.,91.63s,1,Passed,,0.193237,23.7868477,4.98621871,3.32908382,1.35163919,1.27654756,23.7872992,4.29168472,23.8849704,23.8852826,23.8854094,23.8872002,23.8873065,23.8872241,23.8875176,23.8874561,23.8876059,23.8860819,23.8861006,23.8883386,23.8883805,0.0376042465,0.0292557469,0.0247433855,0.0548936371,0.013431476,0.0174502456,0.0170080661,0.024570309,0.00920964526,0.00997104698,0.0143109697,0.013987255,0.0185179775,10001,10004,9997,9998,10002,10002,10002,9991,10000,10.04,0.00,10.05,0.00,80.32,10.01,9.99,10000,10.01,10009,Passed,Passed,10.02,0.04
S215000682,22/08/2022 05:07:20 p. m.,93.47s,1,Passed,,0.198669,23.7939957,4.98624582,3.32898395,1.35167529,1.27652971,23.7945609,4.31488509,23.8841847,23.8842306,23.8845637,23.8862639,23.886371,23.8862712,23.8864098,23.8863365,23.8863546,23.8849063,23.8852325,23.8873972,23.887669,0.0957331953,0.0900570336,0.0896837521,0.11761986,0.0963241783,0.0805707335,0.0595722647,0.0696293201,0.0361346345,0.0431058921,0.0398485127,0.0352251627,0.038583396,10001,10004,9997,9997,10001,10002,10002,9991,9999,10.04,0.00,10.05,0.00,80.31,10.01,10.00,9998,10.01,10008,Passed,Passed,10.02,0.04
S215000682,22/08/2022 05:09:10 p. m.,91.30s,1,Passed,,0.222214,23.7894983,4.98639269,3.32889037,1.35169522,1.27653792,23.7862308,4.29513668,23.8813148,23.881402,23.8819087,23.8832357,23.8828374,23.8829836,23.8829255,23.8832712,23.8833475,23.8818144,23.8821001,23.8844805,23.8843026,0.047046093,0.039825625,0.0370200564,0.0634019829,0.0305149099,0.0298657885,0.0224751479,0.0282658235,0.0140218023,0.0157165888,0.019938949,0.0188282278,0.0259981178,10001,10005,9997,9998,10001,10002,10002,9991,10000,10.04,0.00,10.05,0.00,80.31,10.01,10.00,9995,10.01,10008,Passed,Passed,10.01,0.04
S215000682,22/08/2022 05:10:50 p. m.,93.31s,1,Passed,,0.222061,23.7790201,4.98642971,3.3289223,1.35176764,1.27663536,23.7870682,4.27772885,23.8802356,23.8814332,23.8834935,23.8865377,23.8867689,23.8866872,23.8866809,23.886719,23.8867854,23.884997,23.885499,23.887743,23.8878099,0.0072348617,0.00691621899,0.00897109271,0.0518936764,0.00801070065,0.0155213668,0.0172967222,0.023636558,0.00984391944,0.00969777165,0.0159701956,0.0158045872,0.0233806962,9999,10001,9994,9995,10001,10000,10003,9989,9994,10.04,0.00,10.05,0.00,80.32,10.01,9.99,10000,10.01,10006,Passed,Passed,10.02,0.04
S215000682,22/08/2022 05:12:39 p. m.,91.73s,1,Passed,,0.192337,23.7775728,4.98643764,3.32889341,1.35175056,1.27656819,23.7916754,4.29665833,23.8805232,23.8807046,23.8809917,23.882569,23.8826019,23.8827726,23.8828355,23.8827932,23.8828117,23.8813309,23.8816504,23.8836997,23.8837725,0.0107372821,0.0193939974,0.0280608616,0.0700580554,0.0550210819,0.0513126904,0.0536442001,0.0758320954,0.0432901093,0.0638497083,0.0664540105,0.0715560004,0.091698291,10000,10002,9996,9996,10000,10000,10000,9989,9997,10.04,0.00,10.05,0.00,80.32,10.01,9.98,10002,10.01,10008,Passed,Passed,10.02,0.04
