,,,,,TestName,UUT Current Measurment,24 VDC Measurment,5 VDC Measurment,3.3 VDC Measurment,1.35 VDC Measurment,1.275 VDC Measurment,VDC w/18 VAC Power,VDC w/7 VAC Power,24 VAC Binary Output 1,24 VAC Binary Output 2,24 VAC Binary Output 3,24 VAC Binary Output 4,24 VAC Binary Output 5,24 VAC Binary Output 6,24 VAC Binary Output 7,24 VAC Binary Output 8,24 VAC Binary Output 9,24 VAC Binary Output 10,24 VAC Binary Output 11,24 VAC Binary Output 12,24 VAC Binary Output 13,0 VAC Binary Output 1,0 VAC  Binary Output 2,0 VAC  Binary Output 3,0 VAC  Binary Output 4,0 VAC  Binary Output 5,0 VAC  Binary Output 6,0 VAC  Binary Output 7,0 VAC  Binary Output 8,0 VAC  Binary Output 9,0 VAC  Binary Output 10,0 VAC  Binary Output 11,0 VAC  Binary Output 12,0 VAC  Binary Output 13,AI1 Resistance Input Mode 10k,AI2 Resistance Input Mode 10k,AI3 Resistance Input Mode 10k,AI4 Resistance Input Mode 10k,AI5 Resistance Input Mode 10k,AI6 Resistance Input Mode 10k,AI7 Resistance Input Mode 10k,AI8 Resistance Input Mode 10k,AI9 Resistance Input Mode 10k,AO1 Voltage Output Mode 10V,AO1 Voltage Output Mode 0V,AO1 Current Output Mode 10 mA,AO1 Current Output Mode 0 mA,AO1 PWM Output Mode 80Hz,UI1 Voltage Input Mode 10V,UI1 Current Input Mode 10mA,UI1 Resistance Input Mode 10k,UIO1 Current Input Mode 10mA,UIO1 Resistance Input Mode 10k,UIO1 Binary Input Mode "0",UIO1 Binary Input Mode "1",UIO1 Voltage Output Mode 10V,UIO1 Voltage Output Mode 0V
,,,,,LowLimit,0.1,22.8,4.75,3.135,1.337,1.262,22.8,0,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,0,0,0,0,0,0,0,0,0,0,0,0,0,9900,9900,9900,9900,9900,9900,9900,9900,9900,9.85,-0.10,9.75,-0.25,79.20,9.50,9.50,9900,9.50,9900,Passed,Passed,9.50,-0.05
,,,,,HighLimit,0.3,25.2,5.25,3.465,1.363,1.288,25.2,24,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,10100,10100,10100,10100,10100,10100,10100,10100,10100,10.15,0.10,10.75,0.25,80.80,10.10,10.15,10100,10.15,10100,Passed,Passed,10.20,1.00
,,,,,Units,A,VDC,VDC,VDC,VDC,VDC,VDC,VDC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,VDC,VDC,mADC,mADC,Hz,VDC,mADC,Ohms,mADC,Ohms,,,VDC,VDC
SN,Date,CycleTime,Nest,Status,FirstFail
S215000682,01/09/2022 12:55:56 p. m.,130.86s,1,Failed,AO1 Voltage Output Mode 10V,0.178497,23.7775578,4.98588433,3.32886701,1.35151352,1.27627409,23.7829418,4.26329691,23.8521225,23.8524621,23.8532911,23.8553236,23.8531593,23.8487056,23.8540548,23.8533753,23.8542828,23.8476367,23.8466831,23.8495713,23.8499586,0.0784609996,0.0755769348,0.076611081,0.109687579,0.0920731847,0.0720915208,0.0628776945,0.0819325601,0.0393030202,0.0570512121,0.0509303186,0.0505929045,0.0573348061,10002,10005,9997,9997,10001,10002,10003,9991,9998,0.00,,,,,,,,,,,,,
S215000682,01/09/2022 12:58:31 p. m.,90.67s,2,Passed,,0.186981,23.7858859,4.98656294,3.32862971,1.35159172,1.27633446,23.7878785,4.18718318,23.8790704,23.8807758,23.8810095,23.8827298,23.8830427,23.8830875,23.8830446,23.8830916,23.8833399,23.881609,23.8817376,23.8840531,23.8842806,0.138709633,0.145433477,0.175176311,0.145929431,0.124218033,0.142413711,0.126214301,0.111951974,0.118741916,0.114725008,0.110519802,0.092392823,0.08865243,10001,10005,9995,9998,10000,10003,10005,9991,9997,10.04,0.00,10.03,0.00,80.33,10.00,9.99,10005,10.01,10001,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:00:50 p. m.,92.19s,1,Passed,,0.213043,23.7589161,4.98588801,3.328802,1.35138509,1.2762826,23.7862325,4.28275919,23.8695226,23.8698039,23.8699475,23.871699,23.8718586,23.8717052,23.8718321,23.8720338,23.8720442,23.8706104,23.870785,23.8726407,23.8731628,0.0663690208,0.0651930104,0.0699905968,0.102977457,0.0901993438,0.0813208738,0.0663088136,0.089737009,0.0497823249,0.0767791995,0.0752582769,0.0814069965,0.104804844,10001,10004,9996,9997,10001,10002,10002,9991,9999,10.04,0.00,10.04,0.00,80.30,10.01,9.99,10003,10.01,10011,Passed,Passed,10.01,0.04
S215000682,01/09/2022 01:03:22 p. m.,92.87s,1,Passed,,0.202621,23.7674345,4.98585766,3.32892064,1.3513376,1.27621026,23.7837658,4.27544723,23.8764073,23.8752847,23.8756147,23.8773019,23.8773708,23.8774695,23.8772508,23.8774735,23.8776119,23.8761803,23.8763783,23.8784604,23.8787452,0.0784564156,0.0796521194,0.0852289992,0.123648092,0.112305158,0.0934475025,0.081974701,0.112237286,0.0583882238,0.0920261385,0.0877410702,0.0953966704,0.122186553,9999,10004,9995,9996,9999,10001,10000,9990,9999,10.04,0.00,10.04,0.00,80.29,10.01,10.00,9999,10.01,10003,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:05:01 p. m.,93.07s,1,Passed,,0.219223,23.7792627,4.98609815,3.32868537,1.35159352,1.2763662,23.7886513,4.26763481,23.8743508,23.8742663,23.8749822,23.8760484,23.8766574,23.8804169,23.8799396,23.8803572,23.8805522,23.8789753,23.8794128,23.8814799,23.8813179,0.0110349315,0.00883936854,0.0107942276,0.0517886159,0.0078822608,0.0145221002,0.0183401782,0.0263893547,0.0126891582,0.0251048005,0.0313227974,0.0421915149,0.0650794401,10000,10004,9996,9996,10000,10002,10002,9991,9999,10.04,0.00,10.04,0.00,80.30,10.01,10.00,10001,10.01,10009,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:06:52 p. m.,95.88s,1,Passed,,0.197113,23.7925481,4.98605058,3.32879569,1.35159744,1.27636269,23.7900931,23.7899846,23.8786553,23.878785,23.8791021,23.8791632,23.8809615,23.8808716,23.8810242,23.8808932,23.8811236,23.8812206,23.87991,23.8801072,23.8823963,0.0116498844,0.014637971,0.0232609047,0.0326182655,0.07380873,0.0620708043,0.0558177645,0.0557075782,0.0804648971,0.0421184082,0.0695686057,0.0687069795,0.0772235561,10000,10004,9996,9997,10000,10002,10002,9991,9999,10.04,0.00,10.04,0.00,80.32,10.01,10.00,10001,10.01,10011,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:08:57 p. m.,109.50s,1,Failed,AO1 Current Output Mode 10 mA,0.219009,23.7799517,4.98628889,3.32864974,1.35159222,1.27643699,23.7879993,23.787222,23.875028,23.8752045,23.875017,23.874647,23.8765614,23.8765885,23.8723739,23.8756571,23.8756075,23.8766702,23.8699792,23.8695459,23.8723774,0.0896555875,0.0855368906,0.090467584,0.100608785,0.14252736,0.133791123,0.114054229,0.094459366,0.126082037,0.0638487681,0.0966129018,0.0875678329,0.089481917,9999,10002,9996,9996,10000,10000,10001,9989,9997,10.04,0.00,1.50,,,,,,,,,,,
S215000682,01/09/2022 01:10:38 p. m.,92.44s,1,Failed,AO1 PWM Output Mode 80Hz,0.220734,23.7680425,4.98618426,3.32872996,1.35164828,1.27641325,23.7881758,4.26612076,23.8715374,23.8725212,23.8729184,23.8736461,23.8748124,23.8739523,23.8691052,23.8737601,23.8740373,23.867877,23.8674714,23.8696532,23.8705249,0.0883770142,0.0861581186,0.0905914179,0.125375539,0.112630664,0.0982803684,0.0806748223,0.110049069,0.0592032632,0.093283585,0.0898417526,0.0976947516,0.125575924,10001,10005,9998,9998,10002,10003,10003,9992,9999,10.05,0.00,10.03,0.00,0.00,,,,,,,,,
S215000682,01/09/2022 01:12:19 p. m.,93.45s,1,Passed,,0.2202,23.8060496,4.98623253,3.32869798,1.3516189,1.27643337,23.7939597,4.24915464,23.8689985,23.8703091,23.8699611,23.870143,23.870579,23.8712844,23.871208,23.8755654,23.8759234,23.8745088,23.8747637,23.876866,23.8768655,0.0491590028,0.0454077398,0.0466267581,0.0752101334,0.0522943831,0.0488905038,0.0386545249,0.0506400347,0.0272821416,0.0400635909,0.0401269192,0.0427108829,0.0542542492,10000,10003,9996,9996,9999,10002,10002,9989,9999,10.04,0.00,10.04,0.00,80.28,10.01,10.00,10002,10.01,10006,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:14:05 p. m.,92.70s,1,Passed,,0.199829,23.7945573,4.98614158,3.32873643,1.35149467,1.27636321,23.7903127,4.24237128,23.8693217,23.8685572,23.8689572,23.8717635,23.8701594,23.8709279,23.8699054,23.8706217,23.8710197,23.8739321,23.8742785,23.8763679,23.8764009,0.0597218276,0.063076653,0.0691719122,0.10733139,0.0957504242,0.0812317556,0.0732023887,0.100823718,0.0514455855,0.0823792191,0.0798838967,0.0886905968,0.114447622,10000,10002,9997,9996,10000,9999,10002,9989,9997,10.04,0.00,10.04,0.00,80.29,10.01,9.99,10003,10.01,10013,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:16:26 p. m.,130.04s,1,Failed,AO1 Voltage Output Mode 10V,0.195923,23.7877321,4.98612961,3.32870544,1.35164518,1.2763992,23.7918284,4.26503578,23.8666822,23.8672887,23.8679027,23.8687222,23.8686776,23.8682529,23.8666758,23.8683817,23.8687454,23.8676231,23.8623431,23.8641047,23.8645464,0.0308485225,0.0331992838,0.0372338055,0.0734588952,0.0537810884,0.0446303864,0.0445457089,0.0627701701,0.0309850467,0.0504027091,0.0492332768,0.0548431478,0.0705951233,10000,10004,9996,9997,10000,10001,10002,9991,9999,0.00,,,,,,,,,,,,,
S215000682,01/09/2022 01:18:07 p. m.,80.26s,1,Failed,AO1 PWM Output Mode 80Hz,0.212585,23.7802995,4.98609365,3.32876004,1.3515884,1.27633626,23.7896026,4.24465467,23.862126,23.8624497,23.8621536,23.8646292,23.8613631,23.8637826,23.8630337,23.8647116,23.8646819,23.8575624,23.8577069,23.8594969,23.8600896,0.10787245,0.10536261,0.110034048,0.148434331,0.135461059,0.113970514,0.0932283708,0.123978764,0.0641163701,0.0981431143,0.0933450486,0.100179644,0.125810063,10000,10002,9996,9995,10000,10001,10003,9990,9996,10.04,0.00,10.04,0.00,0.00,,,,,,,,,
S215000682,01/09/2022 01:19:49 p. m.,94.68s,1,Passed,,0.197937,23.7813421,4.98618529,3.32865972,1.35168485,1.27645543,23.7873562,23.7926906,23.8744961,23.8746354,23.8748156,23.8751572,23.8767311,23.8768726,23.8768952,23.8769586,23.8769509,23.8770917,23.8756561,23.8758936,23.8779875,0.0274681046,0.0169976545,0.0143618694,0.0137497706,0.0533799524,0.011467414,0.014072313,0.0181629024,0.0224890225,0.00907236062,0.010272545,0.0153404611,0.0164516939,10003,10007,9999,9999,10004,10005,10005,9994,10001,10.04,0.00,10.04,0.00,80.32,10.01,9.99,10003,10.02,10012,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:21:40 p. m.,104.93s,1,Failed,AO1 Current Output Mode 10 mA,0.217072,23.7777185,4.98617979,3.32860028,1.35155385,1.27640769,23.7931802,4.25446708,23.8668542,23.8666927,23.86768,23.8690214,23.8698078,23.8685834,23.8655744,23.8690304,23.8689847,23.8679372,23.8631996,23.8645712,23.8652913,0.0216268444,0.029730245,0.0421172315,0.0830034455,0.0752460279,0.0775869678,0.069105566,0.100257552,0.0568011463,0.0926025672,0.0919655216,0.100812401,0.128213074,10001,10005,9997,9998,10004,10005,10005,9993,10000,10.04,0.00,1.50,,,,,,,,,,,
S215000682,01/09/2022 01:23:17 p. m.,92.20s,1,Passed,,0.214935,23.7917924,4.98619842,3.3285058,1.35162111,1.27644755,23.7916585,4.26902582,23.8704704,23.8699787,23.8704682,23.8713821,23.8710918,23.8717345,23.8670421,23.871476,23.8717944,23.8701188,23.8680437,23.8673111,23.8674289,0.105816606,0.102658608,0.105609851,0.14285463,0.127758141,0.103361131,0.0849995005,0.110689821,0.0536559832,0.0808971505,0.0731845729,0.0757067417,0.0911135672,10000,10001,9995,9994,10000,10000,10001,9988,9994,10.04,0.00,10.04,0.00,80.32,10.00,9.98,10003,10.01,10010,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:33:45 p. m.,97.00s,1,Passed,,0.168015,23.7847791,4.98592972,3.32873496,1.35141375,1.27624747,23.7909437,4.33086708,23.8801947,23.8803604,23.8805431,23.8823713,23.8823933,23.8824253,23.8825656,23.8824148,23.8826712,23.8811878,23.8815938,23.8836616,23.8835852,0.0862763054,0.0873050204,0.0950284592,0.133799334,0.124213314,0.10897698,0.091852676,0.122775415,0.0650704641,0.100173025,0.100587054,0.0963123244,0.101433604,9999,10004,9995,9996,10000,10001,10001,9991,9999,10.04,0.00,10.04,0.00,80.31,10.01,10.00,9999,10.01,10009,Passed,Passed,10.00,0.04
S215000682,01/09/2022 01:42:13 p. m.,93.41s,1,Passed,,0.175369,23.7832203,4.98597379,3.32873681,1.35143656,1.27628589,23.7916521,4.17366511,23.8774196,23.8776584,23.877875,23.8795558,23.8797435,23.879791,23.8798574,23.8800424,23.8800869,23.8785532,23.8788798,23.8807002,23.8808983,0.0668349076,0.072489209,0.0808249606,0.120840852,0.112411549,0.0970325932,0.0870367265,0.117568868,0.0619273886,0.0969225075,0.0945515878,0.101982395,0.129140513,10000,10002,9996,9996,10000,10000,10001,9989,9997,10.04,0.00,10.04,0.00,80.31,10.01,9.98,10002,10.01,10008,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:43:55 p. m.,91.44s,1,Passed,,0.197525,23.7801766,4.98608093,3.32867672,1.35159711,1.2763822,23.7919091,4.26732603,23.876204,23.8770233,23.8777072,23.8784893,23.878708,23.8769825,23.8788057,23.8780115,23.8789118,23.876826,23.8719653,23.8741828,23.8750149,0.0987902088,0.097560442,0.101827815,0.139636663,0.12588883,0.103389645,0.087452773,0.113867895,0.0566717725,0.0847797585,0.0784756871,0.080353518,0.0968579753,9999,10004,9995,9996,10000,10001,10001,9991,9999,10.04,0.00,10.04,0.00,80.31,10.01,10.00,9999,10.01,10009,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:45:35 p. m.,92.35s,1,Passed,,0.217316,23.7715376,4.98624787,3.32861386,1.35168681,1.27642469,23.7906162,4.2344456,23.8767927,23.8779591,23.8780007,23.8792231,23.8799642,23.8796523,23.875092,23.8798401,23.8836143,23.8824435,23.8827312,23.8846518,23.8849346,0.107740993,0.105567597,0.1104561,0.149509445,0.137182727,0.116171172,0.0969686866,0.127879732,0.0663624907,0.101585705,0.0972981735,0.103020168,0.128616725,9999,10005,9995,9997,10000,10002,10002,9991,9999,10.04,0.00,10.04,0.00,80.32,10.01,10.00,10000,10.01,10008,Passed,Passed,10.02,0.04
S215000682,01/09/2022 01:47:19 p. m.,97.86s,1,Passed,,0.198761,23.7946242,4.9862024,3.32859904,1.35163703,1.27642663,23.7927902,23.7924914,23.8787577,23.8788641,23.8793515,23.8795755,23.8811521,23.8813526,23.8813804,23.8813727,23.8814191,23.8817213,23.8800489,23.8804085,23.8824946,0.0478528059,0.0314271374,0.0272159077,0.0236345447,0.0573233325,0.0205437952,0.0158896311,0.0192108926,0.0227673811,0.00878336766,0.0109765305,0.0182264997,0.0224494942,9999,10004,9995,9996,9999,10000,10000,9990,9999,10.04,0.00,10.04,0.00,80.32,10.01,10.00,9998,10.01,10008,Passed,Passed,10.00,0.04
S223502874,01/09/2022 02:41:39 p. m.,47.76s,1,Failed,AI1 Resistance Input Mode 10k,0.163437,23.7922521,5.01253266,3.31756422,1.34693482,1.27730096,23.7910035,4.28801568,23.8861821,23.8859637,23.8863905,23.8882537,23.8883326,23.8884707,23.8885818,23.888385,23.8886789,23.8869508,23.8873178,23.8896603,23.8896761,0.0484730155,0.051600863,0.0570336405,0.0947379155,0.0838407282,0.0728702049,0.0699545635,0.0963996031,0.0520315815,0.0814494566,0.0819938053,0.0885610404,0.112430278,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:42:41 p. m.,47.09s,1,Failed,AI1 Resistance Input Mode 10k,0.160187,23.7955116,5.0124154,3.31753229,1.347064,1.27749485,23.7938936,4.28738812,23.8845034,23.8841885,23.8847811,23.8867221,23.8868069,23.8867969,23.886928,23.8869459,23.8869183,23.8855064,23.8858869,23.8882193,23.8881408,0.10922176,0.106958616,0.111376737,0.150390896,0.137788746,0.116031377,0.0972963604,0.127587507,0.0678493077,0.101728205,0.0992700044,0.103852514,0.129798838,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:44:41 p. m.,47.42s,1,Failed,AI1 Resistance Input Mode 10k,0.159531,23.7950355,5.01240337,3.31758658,1.34702322,1.27739906,23.7936593,4.28517759,23.871487,23.8715113,23.871601,23.8730935,23.8729714,23.8728053,23.8726688,23.8725092,23.8724164,23.8707773,23.8708976,23.8729629,23.8729857,0.0829636214,0.0796413436,0.0802819826,0.1135348,0.0957236915,0.0757126195,0.0664691635,0.0866390925,0.042602843,0.0638991921,0.060706361,0.0635158966,0.0782374042,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:45:36 p. m.,47.48s,1,Failed,AI1 Resistance Input Mode 10k,0.159317,23.7970035,5.01234132,3.31750019,1.34713756,1.27762753,23.7953893,4.28750718,23.8684026,23.8676819,23.8678111,23.8688809,23.868432,23.8683056,23.8679539,23.8676167,23.867276,23.8654819,23.8653773,23.8675075,23.8674267,0.101549466,0.0961336,0.0969952424,0.128205668,0.10973758,0.0913416129,0.070448853,0.0876204091,0.0442870154,0.0609566017,0.0563025827,0.0531941026,0.05952351,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:47:16 p. m.,47.71s,1,Failed,AI1 Resistance Input Mode 10k,0.158585,23.7968815,5.01226411,3.31751529,1.34714007,1.27758535,23.7954527,4.28185887,23.8590252,23.8580657,23.8567087,23.8570285,23.8567215,23.8603272,23.8598327,23.858822,23.859763,23.8627383,23.8648033,23.8676463,23.867991,0.0939319397,0.0908004185,0.0937810847,0.127088621,0.11161299,0.0945626307,0.0739671253,0.0922176705,0.0465264412,0.0642836214,0.0582757029,0.0543151832,0.0597771136,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:48:44 p. m.,47.81s,1,Failed,AI1 Resistance Input Mode 10k,0.159195,23.7974845,5.01226494,3.31755313,1.34712473,1.27755328,23.7959362,4.27798228,23.8811313,23.8813451,23.8816256,23.8832021,23.8832963,23.8836889,23.8835674,23.8835441,23.8836716,23.8823958,23.8825779,23.8850918,23.885122,0.0348584785,0.0265789535,0.0225074985,0.054202988,0.0110292061,0.0148487029,0.01847178,0.0246324992,0.00924848641,0.0122550831,0.0159083059,0.0182806582,0.0257642772,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:49:43 p. m.,47.79s,1,Failed,AI1 Resistance Input Mode 10k,0.159164,23.7986604,5.01222029,3.31743266,1.34720412,1.27772169,23.7970956,4.28642754,23.8816722,23.8817544,23.8822279,23.8842931,23.8841413,23.8845199,23.8843399,23.8845038,23.8843847,23.8830886,23.8831414,23.8853843,23.8853277,0.101628289,0.10102286,0.107274503,0.147158311,0.135942611,0.11624536,0.0963511861,0.127694838,0.0659405231,0.100074084,0.095387411,0.0971110643,0.0950857367,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:50:43 p. m.,48.33s,1,Failed,AI1 Resistance Input Mode 10k,0.159286,23.799323,5.01213617,3.31748198,1.34723608,1.27778933,23.797677,23.7974195,23.8834761,23.8833338,23.8839427,23.8857365,23.8858284,23.8859547,23.8858394,23.8859363,23.8859041,23.8844351,23.8846597,23.8869549,23.8869455,0.093480464,0.0944422061,0.101967643,0.142082366,0.132193335,0.114700679,0.0956171378,0.127700164,0.0661060419,0.100566464,0.0957700381,0.0981494841,0.0956510542,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 02:51:45 p. m.,48.58s,1,Failed,AI1 Resistance Input Mode 10k,0.159409,23.7994776,5.01209084,3.31744123,1.34725015,1.27780796,23.7978676,4.2711527,23.8835548,23.8836583,23.8841273,23.8857763,23.885872,23.8860805,23.8859936,23.8859562,23.8859584,23.8843123,23.8845964,23.886987,23.8870389,0.100571733,0.100038886,0.106254439,0.146466029,0.135286747,0.116146533,0.0964065634,0.127869376,0.0659273618,0.10060012,0.098964307,0.0934383467,0.0953744983,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502905,01/09/2022 02:53:25 p. m.,47.82s,1,Failed,AI1 Resistance Input Mode 10k,0.185303,23.8002704,4.99663651,3.32842997,1.34715928,1.27680824,23.7991857,4.2332926,23.8782907,23.8785465,23.8787285,23.8805599,23.8806181,23.8807427,23.8808504,23.8808683,23.880929,23.8793701,23.8795787,23.8819696,23.8818452,0.0911685595,0.09006638,0.0949890208,0.131912389,0.120966908,0.106349694,0.0889958694,0.11959904,0.0636962335,0.099722736,0.0975210696,0.103375729,0.129494991,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502905,01/09/2022 02:54:30 p. m.,47.32s,1,Failed,AI1 Resistance Input Mode 10k,0.181763,23.8050903,4.99719781,3.3283126,1.34733388,1.27715514,23.8026864,4.24755197,23.8777012,23.8777769,23.8779439,23.8797597,23.8797957,23.8798303,23.8801388,23.8800488,23.880258,23.8786495,23.8787966,23.8811018,23.88099,0.108201874,0.105358327,0.10896424,0.14717652,0.132695508,0.10837151,0.089499119,0.114322526,0.0551182103,0.080666162,0.0724641341,0.0712806464,0.0809369022,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502905,01/09/2022 02:55:21 p. m.,47.66s,1,Failed,AI1 Resistance Input Mode 10k,0.181259,23.807721,4.99741019,3.32825596,1.34740509,1.27725355,23.8055163,4.24966701,23.8793322,23.8794397,23.8798362,23.8815127,23.881626,23.8816867,23.8817547,23.881747,23.8819744,23.8803936,23.8806194,23.8829056,23.8828029,0.0701737155,0.0692747418,0.072380185,0.107400299,0.0929717706,0.0764609581,0.0683987718,0.0911811386,0.0450819976,0.0713380596,0.0689812647,0.0742771679,0.0941573344,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502905,01/09/2022 02:56:46 p. m.,47.49s,1,Failed,AI1 Resistance Input Mode 10k,0.180847,23.8077921,4.99715233,3.32821795,1.34743727,1.2773095,23.8055044,4.252999,23.87845,23.8787202,23.8790489,23.8806351,23.8808408,23.8806158,23.8807252,23.8807941,23.88086,23.8794904,23.8795595,23.8819516,23.8817971,0.0809979985,0.0791951291,0.0840162501,0.11816946,0.105583507,0.0944309809,0.078074863,0.104275446,0.0561694156,0.0880390619,0.0879094632,0.0949669157,0.121640466,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502905,01/09/2022 03:00:52 p. m.,47.96s,2,Failed,AI1 Resistance Input Mode 10k,0.179535,23.8060087,4.99822593,3.32805459,1.34743425,1.2772382,23.8028996,4.22004829,23.8785541,23.8791404,23.8794582,23.8810942,23.8811361,23.8811336,23.8813197,23.8814053,23.8814459,23.8799418,23.8800561,23.8824648,23.8825787,0.0116849648,0.0198648341,0.0283888872,0.0301411652,0.0288361016,0.0364087876,0.0363470059,0.0388930991,0.0397436697,0.0417555722,0.0518864623,0.0529075068,0.0479435811,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:03:33 p. m.,47.82s,2,Failed,AI1 Resistance Input Mode 10k,0.183685,23.8107766,5.00322842,3.33151996,1.34715803,1.27586597,23.8086577,4.23046555,23.8824203,23.8828574,23.8827128,23.8847875,23.8848679,23.8852249,23.8852656,23.8854368,23.8853705,23.8838523,23.884015,23.8863576,23.886748,0.083392491,0.0850605092,0.0961493913,0.0761339854,0.0657192455,0.0703425293,0.0623828695,0.0578634935,0.0552114159,0.0532222744,0.058900973,0.055884109,0.0484556914,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:04:27 p. m.,46.88s,2,Failed,AI1 Resistance Input Mode 10k,0.180359,23.8147461,5.00322114,3.33140172,1.34744938,1.27606962,23.8123879,4.25087621,23.8807979,23.8810947,23.8811485,23.8830349,23.8831768,23.8832365,23.8832922,23.8831859,23.8833266,23.8819551,23.8820358,23.8843259,23.8844317,0.140932808,0.148828347,0.179818042,0.150513403,0.132230863,0.151635192,0.138133548,0.127310005,0.133493924,0.130920171,0.133071714,0.119997498,0.113765497,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:05:26 p. m.,47.57s,2,Failed,AI1 Resistance Input Mode 10k,0.179733,23.8164903,5.0032029,3.33137047,1.34759397,1.27612904,23.8142086,4.25893224,23.8800971,23.8802711,23.8802953,23.882178,23.8823718,23.8823541,23.8824416,23.88262,23.8826743,23.8813142,23.8814346,23.8838199,23.8841048,0.0855691169,0.0884310923,0.101572973,0.0794838316,0.0671014803,0.0699208864,0.0591532296,0.0518104323,0.0442158997,0.0369875036,0.0380620907,0.0318102615,0.0172253636,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:06:21 p. m.,47.74s,2,Failed,AI1 Resistance Input Mode 10k,0.179779,23.8178605,5.0031502,3.33133615,1.34767583,1.27618645,23.8153357,4.26064421,23.88412,23.8843063,23.8844688,23.8861925,23.8863087,23.8865173,23.8863667,23.8864246,23.8864913,23.8852283,23.885058,23.8874437,23.8873283,0.135850555,0.143901552,0.175506871,0.148603011,0.128965998,0.149594423,0.135619143,0.123131474,0.131899475,0.129426132,0.127859166,0.109920341,0.107222338,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:07:27 p. m.,47.67s,2,Failed,AI1 Resistance Input Mode 10k,0.179459,23.8184664,5.00315836,3.33132254,1.34774048,1.2762131,23.8157468,4.26503954,23.8846344,23.8847511,23.8848245,23.8865844,23.8867036,23.8869218,23.8868937,23.8868805,23.8869199,23.8856519,23.885668,23.888036,23.8878595,0.0573947104,0.0587946131,0.0739120732,0.0674735973,0.0567511839,0.0745138341,0.072734117,0.0724446756,0.0910487938,0.100906316,0.111056824,0.104928259,0.111236475,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:08:37 p. m.,47.56s,2,Failed,AI1 Resistance Input Mode 10k,0.179367,23.8189086,5.00313201,3.33130073,1.34777871,1.27624185,23.8152397,4.26432952,23.8853072,23.88538,23.8856679,23.8874203,23.8875446,23.8874867,23.8874332,23.887513,23.88784,23.8862827,23.8863381,23.8887225,23.888819,0.111043046,0.112688704,0.128625233,0.101253737,0.0864329743,0.0923831508,0.0813535923,0.0746814801,0.0729647743,0.0706111538,0.0758283383,0.0712013965,0.0660036107,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:09:34 p. m.,47.94s,2,Failed,AI1 Resistance Input Mode 10k,0.179245,23.820153,5.00310491,3.33127422,1.34779847,1.27622708,23.817565,4.26366385,23.8845884,23.884727,23.8851357,23.8869347,23.8870654,23.8870121,23.8871123,23.8871428,23.8874618,23.8861063,23.885987,23.8883076,23.8884459,0.0485149329,0.0473322701,0.0472083451,0.0338358527,0.0221708867,0.0205707152,0.013551078,0.011951357,0.0101060769,0.0108795991,0.0225709181,0.0187631418,0.0167015887,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:10:36 p. m.,47.14s,2,Failed,AI1 Resistance Input Mode 10k,0.179123,23.8203011,5.00308772,3.33120758,1.34781881,1.27623237,23.8178108,4.26512269,23.8850622,23.8853455,23.8854648,23.887245,23.887289,23.8874119,23.8873356,23.8876136,23.8876377,23.8862349,23.8861639,23.8884243,23.8886419,0.125704875,0.137951569,0.171290008,0.14711846,0.131701926,0.154035099,0.1430283,0.132394985,0.141868792,0.140504599,0.14052888,0.123190963,0.119344012,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:12:12 p. m.,47.16s,2,Failed,AI1 Resistance Input Mode 10k,0.179001,23.8195573,5.00315734,3.33121981,1.34783395,1.2762553,23.8173567,4.26740768,23.8841451,23.8841833,23.8844095,23.8860979,23.8863791,23.8865031,23.8865151,23.8865792,23.886634,23.8853581,23.8853793,23.8876981,23.8876773,0.0743917379,0.0907559953,0.120317358,0.108688654,0.105147964,0.127914219,0.123871165,0.120063055,0.130433311,0.133019298,0.139001915,0.128241625,0.126140372,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:13:33 p. m.,47.54s,2,Failed,AI1 Resistance Input Mode 10k,0.178787,23.8199918,5.00310414,3.3311831,1.34784809,1.27627393,23.8177325,4.26826901,23.8810344,23.8811793,23.8813575,23.8831402,23.8833533,23.8835199,23.8833543,23.8835304,23.8835209,23.8821683,23.8822452,23.8845,23.8846748,0.109552085,0.110137491,0.129351838,0.105811235,0.083257273,0.0920515614,0.073890454,0.0570790302,0.0552325822,0.0435563143,0.0366953282,0.0215630456,0.00918825002,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:14:29 p. m.,47.86s,2,Failed,AI1 Resistance Input Mode 10k,0.178665,23.8213283,5.00307609,3.33117561,1.3478792,1.27628531,23.8188595,4.26500109,23.884486,23.8848344,23.8848575,23.8867392,23.8867582,23.8868292,23.8867152,23.8869275,23.8869778,23.8855477,23.8856256,23.887593,23.88776,0.131501489,0.142727724,0.176359743,0.150302274,0.133408522,0.154966251,0.140916997,0.127739137,0.134919035,0.130021363,0.125386437,0.0986483894,0.0900952391,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:15:24 p. m.,48.55s,2,Failed,AI1 Resistance Input Mode 10k,0.178375,23.8220984,5.00304533,3.33116072,1.34791128,1.27629061,23.8196257,4.26319939,23.8831841,23.8834596,23.8836427,23.8855687,23.8857852,23.8858142,23.8858882,23.8859287,23.885947,23.8846342,23.8847701,23.887182,23.8871928,0.0354449423,0.0317766629,0.0345693762,0.029203358,0.0110104819,0.0162069694,0.0141315512,0.0211393497,0.0244238518,0.0298270313,0.0453189298,0.04847844,0.0451899356,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:16:17 p. m.,48.42s,2,Failed,AI1 Resistance Input Mode 10k,0.178101,23.8225842,5.00298612,3.33109744,1.3479295,1.2762975,23.8199287,4.23912993,23.881676,23.8820606,23.8822744,23.8840571,23.8843451,23.884449,23.8844739,23.8846009,23.884603,23.8832688,23.8835022,23.8857857,23.8859564,0.0508909255,0.057126336,0.0688942741,0.0575980255,0.0509478101,0.0553493746,0.0489427062,0.0453613236,0.0407703149,0.0362891642,0.0404387952,0.0352439269,0.0227611371,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:17:20 p. m.,48.11s,2,Failed,AI1 Resistance Input Mode 10k,0.178543,23.822164,5.00303383,3.33108923,1.34794218,1.27630943,23.8196412,4.26730673,23.8831876,23.8834317,23.8834737,23.885316,23.8855413,23.8854162,23.885549,23.8856483,23.8858824,23.8845,23.8847134,23.8869635,23.8872416,0.039046343,0.0288920766,0.0256446489,0.0226916902,0.0172067362,0.0307602666,0.0375897519,0.0463099514,0.0533402862,0.0607638359,0.0751051471,0.076562855,0.0755006084,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 03:18:41 p. m.,47.91s,2,Failed,AI1 Resistance Input Mode 10k,0.178589,23.8215951,5.0030749,3.3310983,1.34794017,1.27630461,23.819123,4.25021881,23.8838875,23.8840721,23.8842148,23.8860366,23.8863805,23.8863848,23.8865067,23.8867046,23.8867255,23.8852963,23.8855177,23.8877412,23.8878725,0.0244286348,0.0386634555,0.0567613074,0.0575785801,0.0594494831,0.0747769354,0.0758593546,0.0774247378,0.0847839376,0.0897137541,0.100986978,0.0983825467,0.0971450545,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:21:20 p. m.,46.92s,2,Failed,AI1 Resistance Input Mode 10k,0.186417,23.7218397,5.02007316,3.33913415,1.34991509,1.27089895,23.7200046,4.22719156,23.8817682,23.8819822,23.8822294,23.8839514,23.8840333,23.8842532,23.8843095,23.8842844,23.8842821,23.8831109,23.8833219,23.8852902,23.8855398,0.141030694,0.149027344,0.180943255,0.152225668,0.132623765,0.153067229,0.138690206,0.125801655,0.134326766,0.131606442,0.129718224,0.111929001,0.108126695,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:22:41 p. m.,47.62s,1,Failed,AI1 Resistance Input Mode 10k,0.184769,23.726907,5.01960418,3.33929139,1.35010133,1.27105744,23.7257379,4.2494606,23.8829614,23.8829186,23.8831087,23.8848957,23.8849302,23.885423,23.8853209,23.8851483,23.885337,23.8840272,23.884393,23.8863559,23.886498,0.0349803754,0.0458894188,0.057200419,0.0993174409,0.0935285342,0.0835140323,0.078915057,0.107548244,0.0580052457,0.0899522538,0.0904470018,0.0965868706,0.122733745,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:32:08 p. m.,47.83s,1,Failed,AI1 Resistance Input Mode 10k,0.183945,23.7260599,5.01955559,3.33928365,1.34992912,1.27091908,23.7257252,4.25290081,23.8871647,23.8872761,23.8875467,23.8892328,23.8893148,23.8894091,23.8893792,23.8892848,23.8891807,23.8877883,23.8880608,23.8896856,23.8903613,0.0994688736,0.0979980966,0.103023337,0.139728098,0.127850576,0.110990754,0.0931823749,0.121973363,0.0667001241,0.0996468737,0.098815992,0.103388897,0.130355964,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:33:01 p. m.,48.05s,1,Failed,AI1 Resistance Input Mode 10k,0.183243,23.7298627,5.01968573,3.33909615,1.35014982,1.27111524,23.7288707,4.25399327,23.8874145,23.8874946,23.8876624,23.8895232,23.8893804,23.8895854,23.8896469,23.8894828,23.8896302,23.8878726,23.8882922,23.8903895,23.8906117,0.106647655,0.0995149424,0.0954031941,0.0927606546,0.122361297,0.0946774846,0.0686659309,0.0550388747,0.0618162595,0.0238491856,0.025699875,0.0165284681,0.009401525,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:33:55 p. m.,48.27s,1,Failed,AI1 Resistance Input Mode 10k,0.183441,23.7317053,5.01974345,3.33906355,1.35023419,1.27118899,23.7304536,4.25562738,23.8874465,23.8874377,23.8879272,23.8894767,23.889537,23.8895434,23.8895364,23.8896069,23.8894529,23.8881102,23.8880625,23.8902707,23.8904434,0.0998892448,0.100459171,0.107460771,0.14778036,0.137854978,0.118632409,0.0999565741,0.130348251,0.067839511,0.10041659,0.0954248582,0.0949312426,0.090954284,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:35:12 p. m.,46.43s,1,Failed,AI1 Resistance Input Mode 10k,0.183487,23.7313991,5.01979011,3.33905394,1.35030227,1.27124522,23.7306447,23.730359,23.8871322,23.8872449,23.887366,23.8875712,23.8894074,23.8893325,23.8895856,23.8894831,23.8894213,23.8894711,23.8880388,23.8882701,23.8905026,0.0199480742,0.0118395606,0.0107575944,0.0100076531,0.0515640069,0.00768624194,0.0183826436,0.0195348735,0.0271706618,0.0168948483,0.0287195853,0.036548752,0.0437347391,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:36:33 p. m.,47.67s,1,Failed,AI1 Resistance Input Mode 10k,0.182831,23.7318218,5.01986691,3.33907353,1.35032762,1.27126421,23.7313418,4.25725306,23.8870129,23.8872319,23.8874082,23.8891374,23.8890963,23.8893969,23.8893685,23.8891859,23.8893605,23.8878983,23.8883902,23.890582,23.8904045,0.111048371,0.108785106,0.112915602,0.152365825,0.139876056,0.117401334,0.0988483261,0.128061713,0.0660848434,0.0988338198,0.0946099432,0.0960645109,0.116394109,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:37:53 p. m.,47.72s,1,Failed,AI1 Resistance Input Mode 10k,0.182907,23.7326148,5.01985947,3.33906778,1.35030177,1.27127433,23.7316591,4.2594465,23.8874961,23.8877667,23.8879939,23.8897416,23.8897266,23.8898141,23.8900433,23.8897959,23.8898708,23.8881618,23.8884585,23.8906099,23.8905699,0.0904437567,0.0923588426,0.100613771,0.140357945,0.130777907,0.114498772,0.0968735151,0.127999426,0.06803202,0.103318654,0.100953669,0.105134372,0.130749081,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:40:43 p. m.,47.64s,1,Failed,AI1 Resistance Input Mode 10k,0.182953,23.7316555,5.01987017,3.33907956,1.35035808,1.2712963,23.7307183,4.26152859,23.8865332,23.8863011,23.8867036,23.8883492,23.8885897,23.888521,23.8887994,23.8887059,23.8886564,23.8873619,23.8875584,23.8897679,23.8898692,0.0714778704,0.0688493762,0.06915664,0.0996505613,0.0808600213,0.0627113612,0.054711078,0.068590208,0.0309837668,0.0433900615,0.0383548819,0.0354840663,0.0397370292,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:42:47 p. m.,47.17s,1,Failed,AI1 Resistance Input Mode 10k,0.182907,23.7318857,5.01983821,3.33906568,1.35037575,1.27130562,23.7313053,4.26107143,23.8862906,23.8862664,23.8866889,23.8883642,23.8883798,23.8884246,23.8885736,23.8882844,23.8884754,23.8870144,23.8870773,23.8893771,23.8896683,0.109954388,0.106239169,0.109050831,0.144289875,0.128175467,0.107560092,0.0854260146,0.106941901,0.0557046871,0.0804961784,0.0778743909,0.0787958524,0.0966475672,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:44:21 p. m.,47.34s,1,Failed,AI1 Resistance Input Mode 10k,0.182373,23.7330428,5.01980009,3.33894394,1.35039037,1.27131342,23.7325562,4.26096431,23.886028,23.886041,23.8863838,23.8880217,23.888062,23.8881624,23.888259,23.8882234,23.8882733,23.8865449,23.8867758,23.8890122,23.8893245,0.109029407,0.105309178,0.108419932,0.144463293,0.13028686,0.111082591,0.0900144729,0.115167281,0.0602295548,0.0888884991,0.0871606814,0.0897490944,0.11174405,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:45:53 p. m.,47.26s,1,Failed,AI1 Resistance Input Mode 10k,0.182541,23.7334372,5.01984664,3.33894209,1.35040715,1.27132212,23.7325202,4.26168801,23.8853536,23.885567,23.88562,23.887544,23.8877732,23.8877719,23.8878814,23.8878203,23.8878696,23.8862829,23.8866415,23.8886664,23.8888902,0.0312316226,0.0412145845,0.0525039377,0.0943758658,0.088407515,0.0800464153,0.0768310284,0.107810143,0.0581441769,0.092794378,0.0940611718,0.101785515,0.129975973,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:46:46 p. m.,47.31s,1,Failed,AI1 Resistance Input Mode 10k,0.181503,23.7356992,5.0198632,3.33889579,1.35044018,1.27133022,23.7345075,4.26069258,23.8844507,23.8846966,23.8848312,23.886386,23.8866136,23.8866886,23.8865933,23.8866811,23.8866891,23.8851654,23.885334,23.8876132,23.8878078,0.0696030999,0.0742554856,0.0814509331,0.120875319,0.11112925,0.0952045598,0.0853690273,0.114375539,0.0597918809,0.0933329063,0.0926268165,0.0985115481,0.124833916,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:47:42 p. m.,47.06s,1,Failed,AI1 Resistance Input Mode 10k,0.181671,23.7361158,5.01994221,3.3389124,1.35044558,1.27132591,23.7348306,4.26142899,23.8841951,23.883969,23.8843567,23.8862805,23.8863256,23.8862974,23.8865703,23.8862427,23.8864447,23.8846642,23.8850344,23.8872248,23.8875674,0.110281282,0.107391513,0.111415952,0.149530204,0.136333681,0.116293298,0.0956112791,0.123685079,0.0645359825,0.0973954819,0.0953593453,0.0990501817,0.124327895,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:50:48 p. m.,48.03s,1,Failed,AI1 Resistance Input Mode 10k,0.182007,23.7333205,5.01994774,3.33877808,1.35041553,1.27133177,23.7323924,4.26187433,23.8818779,23.8820465,23.8822688,23.8838513,23.8839108,23.8840487,23.8840425,23.8840012,23.8840454,23.8826065,23.8829587,23.8851268,23.8852402,0.0968665901,0.0954126287,0.091247241,0.0932714957,0.125066479,0.1092083,0.0939019559,0.0751701383,0.0956943166,0.0505960761,0.0742325662,0.0730445936,0.0737046766,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 03:55:55 p. m.,46.62s,1,Failed,AI1 Resistance Input Mode 10k,0.181549,23.7324513,5.01979467,3.33882076,1.35039021,1.27130606,23.7317404,23.731476,23.8806891,23.8808472,23.8809144,23.8811643,23.8826999,23.8828218,23.882828,23.8828915,23.8828606,23.8829705,23.8815328,23.881968,23.8839741,0.0463157795,0.030759416,0.022599573,0.0184296477,0.0524940793,0.00792109469,0.0157699356,0.0253272315,0.0397201819,0.0217062994,0.0386637726,0.0441411478,0.0521432427,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 04:02:56 p. m.,48.90s,1,Failed,AI1 Resistance Input Mode 10k,0.182129,23.7318002,5.01981964,3.33870828,1.35039756,1.2713268,23.7307792,4.25949465,23.8784723,23.8785511,23.8787951,23.8804538,23.8806466,23.880734,23.8807826,23.8808394,23.8808629,23.8793685,23.8797392,23.8815597,23.8821092,0.060110635,0.0676347106,0.0779276838,0.120981406,0.114587899,0.100525812,0.0920888685,0.121893619,0.0659568482,0.100732269,0.101815356,0.102147115,0.102592166,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 04:15:09 p. m.,47.79s,1,Failed,AI1 Resistance Input Mode 10k,0.182419,23.7318403,5.01977803,3.33874474,1.35034717,1.27129852,23.7314104,4.26006209,23.8812841,23.8813895,23.8817403,23.8831154,23.883572,23.8836333,23.8837277,23.8837097,23.8836838,23.8821875,23.882575,23.8845621,23.8849559,0.0970035398,0.0924009677,0.0945828296,0.127133589,0.111948665,0.0968831965,0.0798318684,0.101644929,0.0561013786,0.0804188046,0.0811494374,0.082700683,0.103327523,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502880,01/09/2022 04:27:09 p. m.,47.92s,1,Failed,AI1 Resistance Input Mode 10k,0.182297,23.73205,5.01981004,3.33878696,1.35037318,1.27130592,23.7312862,4.26154689,23.8826811,23.8826655,23.883207,23.8847412,23.884766,23.8849081,23.8850467,23.885048,23.885123,23.8836913,23.8840744,23.8864595,23.8864078,0.0377005163,0.028831207,0.023983529,0.0536475319,0.00944767664,0.0144462147,0.0206451936,0.0290297545,0.0133571998,0.0215863665,0.0255200045,0.0302209876,0.0408486203,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 05:21:08 p. m.,47.42s,2,Failed,AI1 Resistance Input Mode 10k,0.179779,23.7846554,5.01293189,3.3175887,1.346973,1.27738188,23.7828295,4.23060711,23.8600638,23.8599449,23.8604868,23.8622215,23.8623458,23.8623538,23.8624344,23.862458,23.8627275,23.8615828,23.8615381,23.8638455,23.8640747,0.141941457,0.150967465,0.182579187,0.154420834,0.135088895,0.156121049,0.142188567,0.130204878,0.139825611,0.138319745,0.138694767,0.123397332,0.12291191,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 05:22:17 p. m.,48.49s,1,Failed,AI1 Resistance Input Mode 10k,0.181015,23.8113138,5.00285073,3.33165899,1.34704407,1.27575434,23.8104585,4.18538278,23.8539032,23.8540947,23.854283,23.8562691,23.8562344,23.8562943,23.8566483,23.8565432,23.8565899,23.8551099,23.8556533,23.8578195,23.8580509,0.0807196084,0.071431533,0.0818732989,0.124817146,0.0982897509,0.0844453906,0.0745279044,0.0957297313,0.0537926963,0.091983808,0.0809587885,0.0887943159,0.0969031455,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502874,01/09/2022 05:22:54 p. m.,85.73s,2,Failed,AI1 Resistance Input Mode 10k,0.178833,23.7872676,5.01275878,3.31753261,1.34714598,1.27767588,23.7848113,4.20471613,23.8632225,23.8633129,23.86338,23.865434,23.8652893,23.8655173,23.8657307,23.8653557,23.8657047,23.8642598,23.8645866,23.8668925,23.86716,0.0868259469,0.0938913045,0.12617354,0.105181797,0.0848635388,0.109472575,0.0969261972,0.0885708343,0.0997764786,0.102785192,0.104091296,0.0895684928,0.0939983739,4294967295,,,,,,,,,,,,,,,,,,,,,,
S215000682,01/09/2022 05:28:37 p. m.,92.82s,2,Passed,,0.188873,23.7778748,4.98573107,3.32952761,1.35123113,1.27603379,23.7771627,4.21269218,23.8747187,23.8751239,23.875219,23.8768301,23.8771352,23.8772274,23.8774853,23.8773944,23.8776388,23.8763131,23.8763213,23.879079,23.8789533,0.0692736123,0.0823518263,0.0952997885,0.0871152815,0.0721389191,0.0893934712,0.0867739681,0.0965195805,0.0919402823,0.0921185963,0.0939190936,0.072443433,0.0839560956,10001,10004,9994,9997,9999,10003,10004,9990,9996,10.04,0.00,10.04,0.00,80.31,10.00,9.98,10008,10.01,10012,Passed,Passed,10.02,0.04
S223502883,01/09/2022 05:29:14 p. m.,129.90s,1,Failed,AI1 Resistance Input Mode 10k,0.179123,23.8153285,5.00280669,3.33133656,1.34734861,1.27592089,23.8143044,4.20537639,23.8559472,23.8561026,23.8564584,23.8579083,23.8582054,23.8583068,23.8585442,23.8584857,23.8585857,23.8567665,23.8572012,23.8597807,23.859689,0.0375821975,0.0377064502,0.0468163499,0.0885732729,0.0713486875,0.0578526338,0.0594600298,0.0774518957,0.0395775351,0.0561004352,0.0525216617,0.0558148852,0.0751590159,4294967295,,,,,,,,,,,,,,,,,,,,,,
S223502883,01/09/2022 05:34:42 p. m.,47.70s,1,Failed,AI1 Resistance Input Mode 10k,0.178665,23.8166159,5.00276752,3.33138761,1.34739472,1.27592573,23.815453,4.20365388,23.8524305,23.8526443,23.8530044,23.8548878,23.8550149,23.8553165,23.8552106,23.8552527,23.8555148,23.8537237,23.8543787,23.8566943,23.8568796,0.0303297357,0.0284129479,0.0313034661,0.0736165124,0.0365181029,0.0267449902,0.0339251831,0.0446946038,0.022117914,0.0481068639,0.0366234969,0.0441940308,0.0487794575,4294967295,,,,,,,,,,,,,,,,,,,,,,
S215000682,01/09/2022 05:36:03 p. m.,128.87s,2,Passed,,0.189835,23.7820613,4.9861157,3.3291299,1.35137809,1.2761891,23.7810209,4.23242951,23.8757602,23.8765036,23.8769749,23.8783718,23.8787467,23.8788595,23.8791883,23.8793847,23.8793244,23.8780345,23.8779617,23.8804057,23.8807513,0.0611235178,0.0566481864,0.0657805452,0.0481613108,0.0237178594,0.0233784565,0.00983062137,0.0135713994,0.0180793124,0.0271167535,0.0444838479,0.0475312047,0.0501368744,10002,10004,9994,9996,9999,10003,10003,9990,9994,10.05,0.00,10.04,0.00,80.33,10.00,9.98,10006,10.01,9998,Passed,Passed,10.02,0.04
