,,,,,TestName,UUT Current Measurment,24 VDC Measurment,5 VDC Measurment,3.3 VDC Measurment,1.35 VDC Measurment,1.275 VDC Measurment,VDC w/18 VAC Power,VDC w/7 VAC Power,24 VAC Binary Output 1,24 VAC Binary Output 2,24 VAC Binary Output 3,24 VAC Binary Output 4,24 VAC Binary Output 5,24 VAC Binary Output 6,24 VAC Binary Output 7,24 VAC Binary Output 8,24 VAC Binary Output 9,24 VAC Binary Output 10,24 VAC Binary Output 11,24 VAC Binary Output 12,24 VAC Binary Output 13,0 VAC Binary Output 1,0 VAC  Binary Output 2,0 VAC  Binary Output 3,0 VAC  Binary Output 4,0 VAC  Binary Output 5,0 VAC  Binary Output 6,0 VAC  Binary Output 7,0 VAC  Binary Output 8,0 VAC  Binary Output 9,0 VAC  Binary Output 10,0 VAC  Binary Output 11,0 VAC  Binary Output 12,0 VAC  Binary Output 13,AI1 Resistance Input Mode 10k,AI2 Resistance Input Mode 10k,AI3 Resistance Input Mode 10k,AI4 Resistance Input Mode 10k,AI5 Resistance Input Mode 10k,AI6 Resistance Input Mode 10k,AI7 Resistance Input Mode 10k,AI8 Resistance Input Mode 10k,AI9 Resistance Input Mode 10k,AO1 Voltage Output Mode 10V,AO1 Voltage Output Mode 0V,AO1 Current Output Mode 10 mA,AO1 Current Output Mode 0 mA,AO1 PWM Output Mode 80Hz,UI1 Voltage Input Mode 10V,UI1 Current Input Mode 10mA,UI1 Resistance Input Mode 10k,UIO1 Current Input Mode 10mA,UIO1 Resistance Input Mode 10k,UIO1 Binary Input Mode "0",UIO1 Binary Input Mode "1",UIO1 Voltage Output Mode 10V,UIO1 Voltage Output Mode 0V,Rotary Switch Test
,,,,,LowLimit,0.05,22.8,4.75,3.135,1.337,1.262,22.8,0,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,0,0,0,0,0,0,0,0,0,0,0,0,0,9900,9900,9900,9900,9900,9900,9900,9900,9900,9.85,-0.10,9.75,-0.25,79.20,9.50,9.50,9900,9.50,9900,Passed,Passed,9.50,-0.05,Passed
,,,,,HighLimit,0.3,25.2,5.25,3.465,1.363,1.288,25.2,24,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,10100,10100,10100,10100,10100,10100,10100,10100,10100,10.15,0.10,10.75,0.25,80.80,10.10,10.15,10100,10.15,10100,Passed,Passed,10.20,1.00,Passed
,,,,,Units,A,VDC,VDC,VDC,VDC,VDC,VDC,VDC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,VDC,VDC,mADC,mADC,Hz,VDC,mADC,Ohms,mADC,Ohms,,,VDC,VDC,
SN,Date,CycleTime,Nest,Status,FirstFail
S224802790,13/12/2022 03:20:12 p. m.,103.99s,2,Passed,,0.061493,23.8331464,5.09425267,3.30490662,1.34868543,1.27356002,23.8331117,23.8349988,23.9105843,23.9109229,23.911085,23.9127265,23.9129352,23.9129761,23.9129903,23.9130019,23.9132312,23.911595,23.9121274,23.9142554,23.9142283,0.0672019337,0.0760520131,0.0919159497,0.074389341,0.0511936816,0.0605468996,0.0502676724,0.0266578936,0.0423685564,0.0459751458,0.0399251675,0.0308226392,0.0306216788,9991,9991,9993,9992,9993,9991,9993,9992,9992,10.04,0.00,9.94,0.00,80.30,9.99,10.00,9992,10.01,10002,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 03:21:44 p. m.,195.85s,1,Passed,,0.061142,23.8453091,5.08441888,3.33030043,1.34798601,1.27381035,23.8461235,23.8468173,23.906609,23.9067519,23.9070451,23.9090328,23.9090845,23.9090366,23.9090356,23.909228,23.9093061,23.9066376,23.908169,23.910591,23.9106588,0.0477499939,0.0450786917,0.0512884847,0.0879718596,0.0698260594,0.0516527936,0.0534336169,0.0685887552,0.030232131,0.0471195229,0.0465667011,0.047285767,0.0626961722,10003,10001,10003,10002,10002,10001,10000,10002,10001,10.05,0.00,9.91,0.00,80.38,10.00,10.00,9995,10.01,9999,Passed,Passed,10.02,0.05,Passed
S225000209,13/12/2022 03:23:39 p. m.,104.99s,1,Passed,,0.059662,23.8488859,5.06457968,3.33008907,1.34826383,1.27424109,23.8495943,23.8501451,23.9051865,23.905187,23.9055953,23.9074067,23.9073901,23.9074041,23.9074829,23.9075627,23.9076351,23.9050511,23.9064085,23.9087282,23.908833,0.0381090424,0.0371398855,0.0425409881,0.0730917869,0.0626779267,0.0385819306,0.0463774175,0.0588115827,0.022133524,0.0308121518,0.0323885699,0.0304655473,0.0415774337,10009,10008,10009,10008,10009,10008,10008,10008,10007,10.06,0.00,9.91,0.00,80.38,10.00,10.01,10003,10.01,10006,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 03:25:18 p. m.,203.91s,2,Passed,,0.060257,23.8365395,5.13280564,3.30501579,1.34907342,1.27403268,23.8364573,23.8383842,23.9197193,23.9199589,23.9202759,23.921953,23.9221867,23.9223297,23.9222959,23.9223997,23.9224495,23.9212665,23.9212881,23.9236344,23.9238134,0.0857554589,0.107534892,0.122681399,0.104128188,0.0882767284,0.100623195,0.0996157188,0.09200489,0.0947620161,0.0989577656,0.0991034183,0.103336024,0.0900808148,9989,9990,9991,9991,9991,9990,9992,9991,9992,10.04,0.01,9.94,0.00,80.29,9.99,9.99,9980,10.01,10003,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 03:27:26 p. m.,104.66s,2,Passed,,0.054947,23.8398296,5.13356259,3.30501433,1.34910572,1.27401272,23.839405,23.8413982,23.9168212,23.9170464,23.9171949,23.9188091,23.9192116,23.9192223,23.9194348,23.9192006,23.9197233,23.9182021,23.9184773,23.9207256,23.9208453,0.0803975951,0.0927571266,0.0826526454,0.0700363641,0.0486042904,0.0439178672,0.0402268302,0.050155205,0.0322822144,0.0181193494,0.0476688054,0.0452987469,0.0464593531,9990,9991,9993,9992,9993,9991,9993,9993,9994,10.04,0.00,9.94,0.00,80.29,9.99,9.99,9992,10.01,10003,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 03:28:58 p. m.,196.85s,1,Passed,,0.054855,23.8493489,5.08120835,3.3301341,1.34829081,1.27421635,23.8502803,23.8504173,23.9081788,23.9083716,23.9086251,23.9106355,23.9106156,23.9109519,23.9110153,23.9109856,23.9111455,23.908642,23.9099979,23.912287,23.9124494,0.0201844712,0.0191858698,0.0237035481,0.0695189626,0.0396986442,0.025060286,0.0372146316,0.0536219081,0.0206403098,0.0359099419,0.0342933393,0.0344223285,0.0515227208,10003,10002,10003,10002,10002,10002,10002,10002,10001,10.05,0.00,9.91,0.00,80.39,10.00,9.99,9994,10.01,10002,Passed,Passed,10.00,0.05,Passed
S225000209,13/12/2022 03:31:15 p. m.,105.36s,1,Passed,,0.059875,23.850724,5.01484342,3.32982922,1.34837965,1.27441154,23.8515655,23.852038,23.9008699,23.9012354,23.9014716,23.9032231,23.9032577,23.903467,23.9034088,23.9032796,23.9036029,23.9009053,23.9021948,23.9047651,23.9049356,0.0307130763,0.0259146627,0.0339156299,0.066249884,0.0477557903,0.0129758427,0.039953031,0.0515812883,0.016537704,0.00303631115,0.00648315231,0.00491454606,0.0263209555,10002,10000,10001,10000,10001,10000,10000,10000,9999,10.05,0.00,9.91,0.00,80.38,10.00,10.01,9983,10.01,9993,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 03:32:48 p. m.,198.49s,2,Passed,,0.055313,23.8391297,5.07200957,3.30465799,1.34922349,1.27421629,23.8389401,23.8408235,23.9127386,23.91272,23.9130202,23.914589,23.9147496,23.9148293,23.9151208,23.9150646,23.9151211,23.9137279,23.9137089,23.9160143,23.915956,0.041554585,0.0607936761,0.0677245097,0.0605237979,0.0535876584,0.0614796748,0.0637557085,0.0629491323,0.062461925,0.0660491419,0.0757765549,0.069407589,0.0718399283,9991,9993,9993,9993,9994,9992,9994,9994,9995,10.04,0.00,9.94,0.00,80.29,9.99,9.98,9998,10.01,9998,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 03:34:47 p. m.,105.14s,2,Passed,,0.055008,23.8421793,5.13686218,3.30498834,1.34926718,1.27422161,23.8418942,23.8412848,23.9166981,23.9168259,23.9168682,23.9187601,23.9188952,23.9190279,23.9189604,23.9192008,23.9192091,23.9176904,23.9178483,23.9202716,23.9204091,0.0719303415,0.0867717137,0.107908689,0.089463199,0.0712256082,0.0846930603,0.0775339977,0.054469793,0.0689934654,0.0712527949,0.0706255342,0.0591594182,0.0571053401,9990,9991,9991,9991,9992,9990,9991,9991,9992,10.04,0.00,9.94,0.00,80.29,9.99,10.00,9990,10.01,10002,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 03:36:20 p. m.,198.38s,1,Passed,,0.060043,23.8509547,5.08781853,3.33003218,1.34839682,1.27438409,23.8517462,23.8515196,23.8521735,23.9078426,23.9081137,23.9083219,23.9102641,23.9104686,23.9109528,23.9109104,23.9110581,23.911298,23.9088594,23.9104843,23.9128042,0.0774434409,0.0658882457,0.0646691295,0.0712669445,0.110917604,0.100325076,0.0704410157,0.0720209971,0.0918559034,0.0389868869,0.0621031251,0.0621083791,0.0602331949,10002,10000,10002,10000,10001,10001,10000,10001,10001,10.05,0.01,9.91,0.00,80.38,10.00,10.00,9996,10.01,9993,Passed,Passed,10.02,0.05,Passed
S225000209,13/12/2022 03:38:36 p. m.,105.44s,1,Passed,,0.054749,23.8515027,5.07248042,3.33002712,1.34833205,1.27425718,23.8522601,23.8526336,23.9051667,23.9055775,23.9055801,23.907718,23.9074837,23.9075621,23.9077558,23.907752,23.9077954,23.9053359,23.9066637,23.9088836,23.9090799,0.0570834441,0.0587930938,0.0595443208,0.113457472,0.0866536377,0.0755739589,0.0643957226,0.0864321364,0.0380817495,0.0900259682,0.0789489269,0.0859933913,0.089584354,10002,10001,10001,10000,10001,10001,10001,10000,9999,10.05,0.00,9.91,0.00,80.38,10.00,10.01,9985,10.01,9999,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 03:40:08 p. m.,197.04s,2,Passed,,0.055328,23.8407931,5.13897459,3.30497572,1.34916647,1.27406688,23.840459,23.8425848,23.921942,23.9223259,23.9223659,23.9239806,23.9244029,23.9243994,23.9244274,23.9242125,23.9246162,23.9232556,23.9233181,23.9255657,23.9257617,0.0859141338,0.10953219,0.126216111,0.108413679,0.0916861432,0.105360387,0.103940982,0.0956882351,0.100017657,0.104796947,0.108185603,0.0923061884,0.100392132,9991,9993,9994,9994,9995,9993,9995,9996,9999,10.04,0.00,9.94,0.00,80.28,10.00,10.01,9988,10.01,10005,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 03:51:23 p. m.,75.96s,2,Failed,UI1 Resistance Input Mode 10k,0.060425,23.7759238,5.09276205,3.33687895,1.34908191,1.27136667,23.7755613,23.7774479,23.9166761,23.9169288,23.9170664,23.9189263,23.9190519,23.9191839,23.9192364,23.9192617,23.919458,23.9178976,23.9179903,23.9202942,23.9204945,0.0175612299,0.0404346732,0.0422698712,0.0472260367,0.031782614,0.0404574182,0.0402884169,0.0417522937,0.0445451165,0.0439729816,0.057972414,0.0464483747,0.0541210181,9992,9997,9989,9991,9997,9999,10003,9989,9996,10.08,0.00,10.10,0.00,80.20,10.01,10.00,9760,,,,,,,
S224803893,13/12/2022 03:52:56 p. m.,169.26s,1,Passed,,0.061111,23.944285,5.06389551,3.31721856,1.34601822,1.27558447,23.9455121,23.9463209,23.9028056,23.9026009,23.9033215,23.9049652,23.9050077,23.903939,23.9027567,23.9007757,23.9014616,23.89998,23.9014779,23.9040039,23.904141,0.0542918893,0.052151397,0.0548207404,0.0925130239,0.0725357038,0.0441426978,0.0479097326,0.0595984758,0.0208971,0.0320955686,0.0255942955,0.0238073719,0.037631427,9988,9989,9990,9991,9994,9994,9988,9989,9995,10.03,0.00,10.10,0.00,80.25,10.01,9.98,9996,10.01,9979,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 03:54:55 p. m.,104.93s,2,Passed,,0.054337,23.7798767,5.09763307,3.33681791,1.34952642,1.27171668,23.779547,23.781405,23.9164921,23.9168013,23.9171153,23.918903,23.9187706,23.9191227,23.919135,23.9192829,23.9193925,23.9180486,23.9181722,23.9204194,23.9208653,0.0509802453,0.0599658405,0.0652261147,0.0531248143,0.050143348,0.0558922318,0.0589626163,0.0652373757,0.0597361811,0.0691947198,0.0660881865,0.0604990062,0.0689092852,9993,9997,9988,9990,9994,9998,10001,9987,9992,10.08,0.00,10.10,0.00,80.20,10.01,9.99,9995,10.01,10005,Passed,Passed,10.03,0.04,Passed
S224803893,13/12/2022 03:56:34 p. m.,203.61s,1,Passed,,0.059998,23.9488274,5.08253015,3.3170749,1.34626516,1.27606359,23.9501439,23.9500061,23.9509314,23.9056914,23.9058489,23.9062488,23.908032,23.9080114,23.9074288,23.9082809,23.908196,23.908492,23.9059209,23.9072502,23.9096642,0.0712462608,0.0590337382,0.0564079227,0.0627017504,0.0997316613,0.0868168483,0.0633561979,0.0651768543,0.0828426085,0.0362528913,0.0566894359,0.0574520944,0.0562005623,9991,9990,9993,9992,9994,9994,9990,9990,9994,10.04,0.01,10.10,0.00,80.25,10.01,9.99,9998,10.01,10010,Passed,Passed,9.99,0.04,Passed
S224803893,13/12/2022 04:01:08 p. m.,111.77s,1,Failed,Rotary Switch Test,0.055283,23.9489901,5.12250176,3.31722572,1.34622419,1.27589623,23.950322,23.9510081,23.9093516,23.9092387,23.9097887,23.9114586,23.9115085,23.9099305,23.9115039,23.9115544,23.9118115,23.909356,23.9106614,23.912812,23.9129047,0.0364751622,0.0369729431,0.0376477792,0.0674671838,0.0500244446,0.0440582013,0.0407340214,0.054016599,0.0257709334,0.0410215396,0.0436632785,0.0399840185,0.0431717881,9988,9988,9990,9990,9994,9994,9991,9988,9994,10.03,0.00,10.10,0.00,80.24,10.01,9.99,10001,10.01,10005,Passed,Passed,9.99,0.04,Failed
S225000648,13/12/2022 04:03:55 p. m.,103.83s,1,Passed,,0.060532,23.7785816,5.0869327,3.33657154,1.34919942,1.27143203,23.7789512,23.7797916,23.9127245,23.9129077,23.9131123,23.9149314,23.9151342,23.9150711,23.9152883,23.9151588,23.9153867,23.9129757,23.9139672,23.9163359,23.916368,0.0307543153,0.0334302312,0.0398783229,0.0810296512,0.0672459294,0.0482975865,0.0545347002,0.0722345062,0.0304715131,0.0591356721,0.0601796745,0.0619332374,0.0690651682,9995,9999,9991,9993,9998,9999,10000,9988,9995,10.08,0.00,10.10,0.00,80.18,10.01,9.99,9989,10.01,10007,Passed,Passed,10.03,0.04,Passed
S224802790,13/12/2022 04:05:29 p. m.,196.81s,2,Passed,,0.060837,23.8339838,5.09862162,3.30489455,1.34868406,1.27358218,23.8330548,23.8358197,23.9100479,23.9103794,23.9104329,23.912143,23.9124895,23.9125573,23.9123513,23.9124315,23.9127391,23.9112698,23.9111682,23.9135601,23.913649,0.0981155566,0.120011189,0.135144584,0.113540355,0.0928180063,0.103779284,0.0993334446,0.0894369842,0.0884555362,0.0872414533,0.0886650367,0.0740372782,0.069495125,9990,9992,9994,9993,9994,9992,9995,9996,10000,10.04,0.00,9.94,0.00,80.29,10.00,10.01,9988,10.01,10003,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 04:07:33 p. m.,104.08s,2,Passed,,0.059799,23.8399433,5.10312794,3.30473508,1.34912882,1.27405972,23.8395325,23.8414059,23.9101695,23.910442,23.9105833,23.9124757,23.9126716,23.9127101,23.9129857,23.9125689,23.9129027,23.9114643,23.9115417,23.913918,23.9140538,0.108826918,0.140488402,0.153565264,0.135408459,0.117543259,0.131731031,0.133770047,0.13804523,0.131202272,0.136609589,0.139370694,0.115371694,0.131255476,9991,9993,9994,9993,9994,9992,9994,9994,9996,10.04,0.00,9.94,0.00,80.28,9.99,9.98,9998,10.01,10002,Passed,Passed,9.99,0.04,Passed
S225000648,13/12/2022 04:09:15 p. m.,205.09s,1,Failed,Rotary Switch Test,0.055084,23.7802757,5.08815354,3.33650301,1.34960328,1.27175167,23.7809827,23.781695,23.9121414,23.9124922,23.912746,23.914538,23.9146437,23.9147331,23.9148456,23.9151554,23.9150548,23.9125631,23.9135316,23.9161418,23.9163461,0.0292892977,0.0250767896,0.0293517783,0.0677108461,0.0338695818,0.0239523612,0.0309343821,0.0407048365,0.0158458889,0.0245498854,0.0204917717,0.0234511913,0.0383516178,9994,9998,9990,9991,9996,9998,9999,9986,9994,10.08,0.00,10.10,0.00,80.18,10.01,9.99,9994,10.01,10007,Passed,Passed,10.03,0.04,Failed
S225000648,13/12/2022 04:11:19 p. m.,112.54s,1,Failed,Rotary Switch Test,0.054794,23.7819011,5.08413879,3.33651907,1.34970852,1.27182167,23.7827849,23.7833841,23.9121433,23.9123692,23.9124628,23.9143632,23.9142164,23.9144485,23.9145902,23.9145568,23.9147322,23.9121162,23.9132622,23.9156889,23.9155307,0.100920856,0.102951995,0.107640098,0.15458598,0.151331802,0.127908888,0.104469875,0.131582062,0.0606825326,0.123517039,0.117894704,0.121476851,0.127533946,9994,9997,9990,9990,9997,9997,10000,9986,9992,10.08,0.00,10.10,0.00,80.19,10.01,10.01,9989,10.01,10007,Passed,Passed,10.02,0.04,Failed
S224802790,13/12/2022 04:12:49 p. m.,203.08s,2,Passed,,0.055161,23.8401798,5.10346654,3.30472976,1.34922578,1.27415759,23.8399408,23.8419367,23.9095495,23.9099066,23.9099359,23.9117084,23.9119202,23.9119666,23.9120508,23.9120261,23.9123196,23.9109141,23.9110733,23.9134247,23.9134699,0.0895544843,0.108857898,0.121278107,0.10426892,0.0819610311,0.0928776065,0.0875528895,0.0769046728,0.0818257306,0.0848372093,0.0855144572,0.0689027618,0.0776652561,9992,9994,9996,9994,9996,9994,9996,9996,9997,10.04,0.00,9.94,0.00,80.28,9.99,9.99,9997,10.01,10005,Passed,Passed,9.99,0.04,Passed
S224803893,13/12/2022 04:15:15 p. m.,110.70s,1,Passed,,0.060699,23.9453881,5.09535386,3.31724179,1.34604161,1.27561394,23.9468227,23.9466058,23.9476487,23.90452,23.9047673,23.9052835,23.9068258,23.9067924,23.9064418,23.9064419,23.9068384,23.9070663,23.9046781,23.905962,23.9082736,0.0290554966,0.0161109231,0.00653344876,0.0144785767,0.0521901868,0.0137256066,0.0106622096,0.0216364127,0.0288749164,0.00823716334,0.027479201,0.0204509927,0.027305207,9988,9988,9990,9991,9994,9994,9992,9988,9993,10.03,0.01,10.10,0.00,80.24,10.01,9.99,9999,10.01,10004,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 04:16:47 p. m.,201.61s,2,Passed,,0.054718,23.8417075,5.13958882,3.30491208,1.34918331,1.27406906,23.841596,23.8431455,23.9155946,23.9158295,23.9161293,23.9178209,23.9178947,23.9180428,23.9179897,23.9180895,23.9182372,23.9169774,23.9170572,23.9193104,23.919491,0.0921434829,0.113439443,0.128454714,0.110976066,0.0891599868,0.101925059,0.0977968833,0.0876766963,0.0938943482,0.0978111952,0.0989623413,0.0817494859,0.0907347798,9991,9991,9991,9991,9992,9990,9992,9991,9993,10.04,0.00,9.94,0.00,80.28,9.97,10.01,9995,10.01,10000,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 04:18:49 p. m.,106.92s,2,Passed,,0.054947,23.8432782,5.1027404,3.30464393,1.34930028,1.27424796,23.8428304,23.8447816,23.9111705,23.9111735,23.9115298,23.9131048,23.91331,23.9132643,23.9133481,23.9134006,23.9136113,23.9123094,23.9123292,23.9145719,23.9148175,0.103261502,0.129283094,0.138532062,0.118768005,0.102142725,0.10276355,0.114798343,0.117798925,0.122210056,0.117198962,0.122305373,0.130443778,0.112498286,9991,9993,9994,9994,9995,9993,9995,9994,9998,10.04,0.01,9.94,0.00,80.27,9.96,10.01,9990,10.01,10005,Passed,Passed,9.99,0.04,Passed
S224803893,13/12/2022 04:20:21 p. m.,198.80s,1,Passed,,0.054703,23.9493619,5.07964357,3.31697633,1.34631608,1.2761362,23.9505018,23.9512614,23.9053612,23.905226,23.9054821,23.9073708,23.9074708,23.9065188,23.9072541,23.9072844,23.9074055,23.9051033,23.9063685,23.9086885,23.9088657,0.0545721301,0.0507485673,0.0517799164,0.0876335399,0.0646655761,0.0379621788,0.0419772078,0.0515980263,0.016730974,0.0251196046,0.0184437581,0.0219151095,0.0396148356,9988,9990,9990,9990,9994,9997,9984,9988,9996,10.04,0.00,10.10,0.00,80.26,10.01,9.98,9999,10.01,10005,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 04:22:33 p. m.,103.66s,2,Passed,,0.055389,23.950826,5.09954645,3.31739293,1.34635695,1.27615506,23.9507429,23.9502331,23.9527535,23.9116244,23.9119936,23.9121581,23.9138985,23.9142946,23.9142734,23.9143442,23.9144612,23.9145298,23.9132804,23.9135161,23.915984,0.0401596171,0.0273478441,0.0420373351,0.0320078472,0.0326332517,0.0189661192,0.0172027523,0.0297262395,0.0538730741,0.0403935094,0.0461364324,0.0601192376,0.0562805821,9988,9986,9988,9989,9991,9993,9991,9988,9993,10.03,0.01,10.10,0.00,80.27,9.97,9.99,10002,10.01,10001,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 04:24:04 p. m.,194.50s,1,Passed,,0.060989,23.8458842,5.07249606,3.33010068,1.34797833,1.27382387,23.846708,23.8471771,23.9086133,23.9087638,23.9091396,23.9111014,23.9111763,23.9113757,23.91147,23.9113304,23.9113503,23.9089818,23.9101363,23.9125266,23.9127289,0.0388794947,0.035472379,0.0407905704,0.077602309,0.0555093764,0.0428512299,0.047150553,0.0611496383,0.0273430636,0.0432444502,0.0441899311,0.0454337188,0.0616813075,10002,10001,10002,10001,10002,10002,10000,10001,10001,10.05,0.00,9.91,0.00,80.38,10.00,10.00,9991,10.01,9996,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 04:37:06 p. m.,105.59s,2,Passed,,0.054947,23.9490257,5.09708583,3.31743676,1.34625092,1.27593845,23.9493723,23.9511596,23.9191203,23.9191224,23.9195486,23.9212895,23.9216211,23.9212865,23.9214727,23.9212883,23.9216122,23.9203826,23.9205129,23.9231259,23.9230795,0.0720906691,0.0876694829,0.101957647,0.0859548039,0.0750560244,0.0870285693,0.0860940051,0.0808964994,0.0833807186,0.0897269448,0.0880333772,0.076468994,0.0832396046,9988,9987,9990,9990,9993,9994,9993,9990,9994,10.04,0.00,10.10,0.00,80.25,10.01,9.98,9998,10.01,10007,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 04:38:38 p. m.,197.25s,1,Passed,,0.054276,23.8492231,5.07943708,3.33001363,1.34816437,1.27402318,23.8500424,23.8505688,23.9104972,23.9105813,23.9108848,23.9126622,23.9127622,23.9129652,23.9128788,23.9129003,23.9129687,23.9101486,23.9117004,23.9141152,23.9141913,0.062126846,0.06258118,0.0693952067,0.109512124,0.100278106,0.0715580104,0.0747766932,0.0935777771,0.0404168197,0.0629840208,0.0642410158,0.0613630392,0.0793971925,10002,10000,10001,10000,10000,10000,10000,9999,9997,10.05,0.00,9.91,0.00,80.37,10.00,10.01,9992,10.01,9995,Passed,Passed,10.02,0.05,Passed
S225000209,13/12/2022 04:40:36 p. m.,105.19s,1,Failed,Rotary Switch Test,0.053635,23.8516496,5.08173675,3.32994624,1.34838598,1.27436441,23.8521749,23.8527821,23.9089779,23.9089668,23.9093394,23.9110695,23.9111159,23.9113547,23.9112801,23.9111863,23.911486,23.9089027,23.9101534,23.9122625,23.9124239,0.0230380739,0.019989171,0.0348153096,0.0763311541,0.059892638,0.0428949033,0.0582110076,0.0756703999,0.0328177743,0.0561632078,0.0557461803,0.0594341711,0.0664945281,10001,10000,10000,10000,10000,10000,10000,9999,9997,10.05,0.00,9.91,0.00,80.38,10.00,10.01,9849,10.01,9994,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 04:42:07 p. m.,195.45s,2,Passed,,0.055527,23.9498521,5.10010118,3.31736694,1.34641417,1.2763129,23.9498733,23.9517208,23.9200447,23.9201545,23.9203012,23.9218398,23.9221135,23.9222154,23.9221013,23.922069,23.922079,23.920648,23.9208503,23.9231783,23.923101,0.0992568863,0.121729238,0.137981185,0.117909462,0.0967465064,0.110625264,0.106795943,0.0966264389,0.102051003,0.1062847,0.108245295,0.0917352391,0.100699436,9988,9988,9990,9990,9993,9994,9993,9989,9994,10.04,0.00,10.10,0.00,80.26,10.01,9.98,9997,10.01,10008,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 04:43:59 p. m.,104.10s,2,Passed,,0.055298,23.9529585,5.10605948,3.31738761,1.34646482,1.2763833,23.9528989,23.9545532,23.9206693,23.9207915,23.9209546,23.9226464,23.9228979,23.9227883,23.9229729,23.9227659,23.9228025,23.9216198,23.9218295,23.9239788,23.9242058,0.0673052347,0.0932932382,0.0995693233,0.0873848565,0.0744975061,0.0818991087,0.084086708,0.0876471763,0.0763653995,0.0689326398,0.0835701101,0.0712483657,0.0661151417,9988,9987,9990,9990,9993,9994,9992,9989,9994,10.04,0.00,10.10,0.00,80.28,10.01,9.98,9998,10.01,10009,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 04:45:32 p. m.,196.26s,1,Passed,,0.054749,23.8515365,5.08435223,3.32984595,1.34841921,1.27440573,23.8522344,23.8528637,23.9081691,23.9082818,23.9083617,23.9102306,23.9101807,23.9104453,23.9103464,23.9103663,23.910611,23.9079817,23.9092021,23.9116592,23.9116597,0.0438076579,0.0396852677,0.0442655687,0.079406425,0.0547874063,0.0390638082,0.0405497931,0.0486141392,0.019211665,0.0273627188,0.0232459663,0.0243991888,0.0382476136,10001,9999,10001,9999,9999,9997,9999,9999,9998,10.05,0.00,9.91,0.00,80.38,10.00,10.00,9995,10.01,9999,Passed,Passed,10.02,0.05,Passed
S225000209,13/12/2022 04:47:44 p. m.,105.65s,1,Passed,,0.054718,23.8524145,5.09745038,3.32986566,1.34839323,1.27430937,23.8531594,23.8536748,23.9091362,23.9090755,23.9093284,23.9114546,23.9114044,23.9115064,23.9113618,23.9114831,23.9117578,23.9088685,23.91036,23.9126637,23.9128957,0.0218690202,0.0291663667,0.0244931744,0.0286292463,0.0366504779,0.0464393296,0.0203584098,0.0279212311,0.012547644,0.0357014226,0.0328695807,0.0352032302,0.0208520357,10002,10000,10002,10000,10001,10001,10000,10001,10001,10.05,0.00,9.91,0.00,80.38,10.00,10.00,9995,10.02,9999,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 04:49:16 p. m.,196.56s,2,Passed,,0.061035,23.8330203,5.13041944,3.30507042,1.34862119,1.27350724,23.8331086,23.8351023,23.9196849,23.9197799,23.9199501,23.9218053,23.9220793,23.9221031,23.9220538,23.9221141,23.9221925,23.9209139,23.9211752,23.9234933,23.9235613,0.00604171308,0.0307120339,0.031552964,0.0424864559,0.0331486807,0.0454323617,0.047968649,0.0482002415,0.0581205052,0.0650765593,0.0705207314,0.059851706,0.0720093603,9990,9991,9992,9991,9992,9991,9992,9991,9993,10.04,0.00,9.94,0.00,80.28,9.99,9.99,9993,10.01,9999,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 04:51:15 p. m.,103.57s,2,Passed,,0.055115,23.8402725,5.13891982,3.30495177,1.34915599,1.27411117,23.840161,23.8419536,23.9201638,23.9202402,23.9202814,23.9220438,23.922301,23.9224675,23.9223733,23.922228,23.9225623,23.92106,23.9210594,23.9233784,23.9233827,0.0930974339,0.111010185,0.124629375,0.0992114956,0.0746544177,0.0779507847,0.0654187359,0.0460249971,0.0406806633,0.0282349823,0.0356828255,0.0284753985,0.0129736466,9991,9992,9994,9993,9994,9992,9995,9994,9996,10.04,0.00,9.94,0.00,80.26,9.99,9.99,10000,10.01,10002,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 04:52:48 p. m.,197.01s,1,Passed,,0.059952,23.8519581,5.09736217,3.32994436,1.34844287,1.27441806,23.8528297,23.852524,23.9105653,23.9106557,23.9108727,23.9129493,23.9129309,23.9128503,23.9128689,23.9131197,23.9131358,23.9103733,23.911636,23.914043,23.9143472,0.0163416577,0.0120081414,0.0169390052,0.0640928673,0.0302132334,0.0189157733,0.0343617862,0.0494802517,0.0193366323,0.0336036736,0.0329957154,0.0330447088,0.0502720447,10001,9999,10000,9999,10000,9999,10000,9999,9997,10.05,0.00,9.91,0.00,80.38,10.00,10.01,9988,10.01,9998,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 04:56:24 p. m.,110.52s,2,Passed,,0.05542,23.8405922,5.14179921,3.30489763,1.34929245,1.27426907,23.8403379,23.8422995,23.919793,23.9201721,23.9205535,23.922035,23.922346,23.9223902,23.9223706,23.9223252,23.9224354,23.9211934,23.9214473,23.9236793,23.9237306,0.102489575,0.126251272,0.140975952,0.121343721,0.10240576,0.102529145,0.115842563,0.114291437,0.111975513,0.110844362,0.116276288,0.11695511,0.0984955371,9989,9992,9994,9992,9994,9992,9994,9995,9998,10.04,0.01,9.94,0.00,80.28,10.00,10.00,10004,10.01,10003,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 04:57:59 p. m.,205.73s,1,Passed,,0.059875,23.8524452,5.09648806,3.32975536,1.34847253,1.27448123,23.8532513,23.8530225,23.8538275,23.9076315,23.9078889,23.9082988,23.9100937,23.9101116,23.9102167,23.9101928,23.9102825,23.9103513,23.9078696,23.9090949,23.9117021,0.0783301727,0.0656524323,0.0632524439,0.0692788656,0.106488876,0.0955998903,0.069913633,0.071547002,0.0886683894,0.0393135681,0.0603721677,0.0619425488,0.060029679,10001,10000,10001,10000,10000,10000,10000,10000,9998,10.05,0.00,9.91,0.00,80.37,10.00,10.01,9996,10.01,9994,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 05:00:17 p. m.,103.81s,2,Passed,,0.059967,23.841556,5.1413698,3.30484168,1.34930703,1.27424598,23.8414608,23.8430873,23.9183437,23.9187298,23.9189155,23.9206061,23.9208543,23.9209366,23.9210564,23.920906,23.9212437,23.9198916,23.9200965,23.9222174,23.9225144,0.0454960191,0.0556445886,0.0392936326,0.0405233837,0.0262762536,0.0214327753,0.0258645408,0.0409641886,0.0265044449,0.0133426298,0.043364794,0.0396502206,0.0367423396,9993,9995,9996,9995,9997,9994,9997,9996,9997,10.04,0.00,9.94,0.00,80.28,10.00,9.99,9996,10.01,10009,Passed,Passed,9.99,0.04,Passed
S225000209,13/12/2022 05:01:48 p. m.,195.17s,1,Passed,,0.059753,23.8532897,5.09983738,3.32987605,1.34847046,1.27445787,23.853937,23.8539038,23.8545686,23.9133927,23.9135647,23.913929,23.9157087,23.9156726,23.9159954,23.9159818,23.9160419,23.9160747,23.9133467,23.9149125,23.9172614,0.0424418881,0.0201493862,0.0146444522,0.0158044501,0.0620396783,0.0221184492,0.0199285588,0.0332181108,0.0476907341,0.0226522981,0.0372966233,0.0397110123,0.0429125055,10002,10000,10002,10000,10001,10001,10000,10001,10002,10.05,0.01,9.91,0.00,80.39,10.00,10.00,9992,10.01,9998,Passed,Passed,10.00,0.05,Passed
S224802790,13/12/2022 05:04:07 p. m.,104.88s,2,Passed,,0.055038,23.8528763,5.1092042,3.33030097,1.34845422,1.27436769,23.8524594,23.8539077,23.9206919,23.9207794,23.920948,23.9227482,23.9228802,23.9230502,23.9229412,23.9229044,23.9232888,23.9215292,23.9217381,23.924097,23.9241548,0.0733085594,0.0856741383,0.10419147,0.0812396779,0.0603843893,0.068555012,0.0586410139,0.034461767,0.0454522505,0.0464069345,0.0455585936,0.0423473319,0.0347209416,10004,10001,10001,10001,10000,10002,10003,10001,9998,10.05,0.00,9.91,0.00,80.38,10.00,10.00,9999,10.01,10000,Passed,Passed,10.02,0.05,Passed
S225000542,13/12/2022 05:05:49 p. m.,205.34s,1,Failed,Rotary Switch Test,0.054947,23.8423188,5.09429982,3.30414983,1.34916718,1.27407241,23.8432936,23.8440756,23.9066273,23.9067391,23.907158,23.9089768,23.9089343,23.9091101,23.9090189,23.9091826,23.9091978,23.9067064,23.9079412,23.9101934,23.9102949,0.0662959552,0.0650337521,0.0708768025,0.110257662,0.100266235,0.0717826128,0.0751704943,0.0939055352,0.0408634981,0.0635633695,0.0649701462,0.0618207011,0.0785570716,9988,9989,9993,9990,9992,9986,9989,9990,9993,10.03,0.00,9.94,0.00,80.29,10.00,9.99,9990,10.01,9999,Passed,Passed,9.99,0.04,Failed
S224803893,13/12/2022 05:08:05 p. m.,112.89s,1,Failed,Rotary Switch Test,0.060654,23.944693,5.07814218,3.31705329,1.34601234,1.27557336,23.9459148,23.9466601,23.8970478,23.896985,23.897132,23.8988416,23.8988449,23.8982745,23.8984125,23.8984242,23.8984579,23.8960653,23.8972782,23.8996077,23.8995969,0.0595166431,0.0608241756,0.0628445602,0.093761367,0.0902885194,0.0703378447,0.0636978394,0.078118155,0.0337170339,0.0608163278,0.0599685936,0.0578827781,0.0630260044,9990,9989,9991,9990,9993,9993,9989,9989,9993,10.04,0.00,10.10,0.00,80.24,10.01,9.99,9997,10.01,10003,Passed,Passed,9.99,0.04,Failed
S224802790,13/12/2022 05:09:40 p. m.,209.36s,2,Passed,,0.055222,23.8522812,5.10956341,3.33026367,1.34850694,1.27446427,23.8518533,23.8512463,23.8536803,23.9175821,23.9178359,23.9180835,23.9198764,23.9199905,23.9200432,23.9189396,23.9200355,23.9203,23.9188788,23.9188696,23.921148,0.0895212103,0.0824827758,0.0973289316,0.104030072,0.0869392123,0.0637493528,0.0678205779,0.0589536323,0.0473818539,0.0469831121,0.0417761754,0.0417765571,0.0267847696,10003,10001,10001,10002,10000,10004,10003,10002,10000,10.05,0.00,9.91,0.00,80.38,10.00,10.00,9998,10.01,10002,Passed,Passed,10.02,0.05,Passed
S224802790,13/12/2022 05:14:19 p. m.,103.52s,2,Passed,,0.055237,23.8505725,5.10683558,3.33033602,1.34827601,1.27413796,23.8503066,23.851965,23.9149172,23.9152168,23.9155116,23.9172058,23.9172621,23.917406,23.9174216,23.9175217,23.9177183,23.9163061,23.9163204,23.9187779,23.9190287,0.0483922032,0.06773749,0.047012562,0.0515180744,0.0418887752,0.0477012598,0.0668506132,0.0926067118,0.0888210566,0.101877317,0.12479037,0.114315888,0.13161015,10004,10002,10001,10002,10001,10004,10004,10002,9999,10.06,0.00,9.91,0.00,80.38,10.00,10.00,9997,10.01,10002,Passed,Passed,10.02,0.05,Passed
S224803893,13/12/2022 05:15:52 p. m.,196.24s,1,Passed,,0.060287,23.9483577,5.07587167,3.31698639,1.34618068,1.27583904,23.9497923,23.9506296,23.9061451,23.9060729,23.9063633,23.9077775,23.9079034,23.9069663,23.9077719,23.9078301,23.9080281,23.9055386,23.906923,23.9094737,23.9094472,0.0446956677,0.0368954298,0.0322012958,0.0683132453,0.0247138658,0.00934213738,0.0276364156,0.0414160637,0.0199035284,0.0343263407,0.0377915414,0.0426310817,0.0614136155,9988,9987,9990,9990,9993,9993,9991,9988,9993,10.03,0.00,10.10,0.00,80.25,10.01,9.99,9997,10.01,10004,Passed,Passed,9.99,0.04,Passed
S224803893,13/12/2022 05:17:47 p. m.,105.22s,1,Passed,,0.054947,23.9522507,5.07435707,3.31678315,1.34637355,1.27622347,23.9534166,23.9541096,23.9050677,23.9053649,23.9057717,23.9075098,23.9075033,23.9070146,23.9077063,23.9077851,23.9077897,23.9054449,23.906783,23.9087812,23.9090318,0.0869964654,0.0905976903,0.0926723063,0.139137697,0.13427544,0.116129388,0.0977271516,0.123900394,0.0586346251,0.118927691,0.11528604,0.118144586,0.124026614,9991,9990,9992,9991,9994,9994,9991,9989,9995,10.03,0.01,10.10,0.00,80.23,10.01,9.99,10001,10.01,10007,Passed,Passed,9.99,0.04,Passed
S224802790,13/12/2022 05:19:19 p. m.,196.29s,2,Passed,,0.055237,23.8516715,5.10854148,3.33024226,1.34848619,1.27444996,23.8513925,23.8530982,23.9163934,23.9165166,23.9166724,23.9183255,23.9186854,23.9185889,23.9186682,23.9187316,23.9187794,23.9173147,23.9172799,23.9197119,23.9198048,0.0432245725,0.0619495932,0.0712453826,0.0694841301,0.054275742,0.0658398993,0.063816929,0.0587663697,0.0665549669,0.0716379274,0.0756212292,0.0627188475,0.0738370263,10004,10001,10001,10001,9999,10002,10003,10002,9997,10.05,0.00,9.91,0.00,80.37,10.00,10.00,9999,10.01,10000,Passed,Passed,10.01,0.05,Passed
S224802790,13/12/2022 05:21:12 p. m.,104.72s,2,Passed,,0.054871,23.8530477,5.10876655,3.33020205,1.34854614,1.27452881,23.8527334,23.8543268,23.9174882,23.9175965,23.9178279,23.9195498,23.9197286,23.9199082,23.9196274,23.9198731,23.919996,23.9186332,23.9185799,23.9209437,23.921127,0.0145825009,0.0369372165,0.0379515108,0.0424500064,0.026511635,0.0349139213,0.0348214494,0.0376823711,0.042490538,0.0424475784,0.0561020763,0.0451599786,0.0531067157,10005,10000,9999,10000,9999,10001,10002,10000,9997,10.05,0.00,9.91,0.00,80.37,10.00,10.01,10001,10.01,9998,Passed,Passed,10.02,0.05,Passed
S224803893,13/12/2022 05:22:46 p. m.,197.28s,1,Passed,,0.060074,23.9519038,5.08208979,3.31682943,1.34639865,1.27628971,23.9531267,23.9539234,23.9070334,23.9071127,23.9073877,23.9091235,23.9091103,23.9089353,23.9090085,23.9090282,23.9091923,23.9069551,23.9082074,23.9105281,23.9105136,0.0429311826,0.0420898076,0.0499347697,0.0882835429,0.0738830536,0.0578531914,0.0617775134,0.0783780772,0.0362802398,0.0564020625,0.0591135438,0.0587995459,0.0770921465,9988,9991,9990,9990,9993,9997,9984,9988,9997,10.03,0.01,10.10,0.00,80.25,10.01,9.98,9998,10.01,10004,Passed,Passed,9.99,0.04,Passed
