,,,,,TestName,UUT Current Measurment,24 VDC Measurment,5 VDC Measurment,3.3 VDC Measurment,1.35 VDC Measurment,1.275 VDC Measurment,VDC w/18 VAC Power,VDC w/7 VAC Power,24 VAC Binary Output 1,24 VAC Binary Output 2,24 VAC Binary Output 3,24 VAC Binary Output 4,24 VAC Binary Output 5,24 VAC Binary Output 6,24 VAC Binary Output 7,24 VAC Binary Output 8,24 VAC Binary Output 9,24 VAC Binary Output 10,24 VAC Binary Output 11,24 VAC Binary Output 12,24 VAC Binary Output 13,0 VAC Binary Output 1,0 VAC  Binary Output 2,0 VAC  Binary Output 3,0 VAC  Binary Output 4,0 VAC  Binary Output 5,0 VAC  Binary Output 6,0 VAC  Binary Output 7,0 VAC  Binary Output 8,0 VAC  Binary Output 9,0 VAC  Binary Output 10,0 VAC  Binary Output 11,0 VAC  Binary Output 12,0 VAC  Binary Output 13,AI1 Resistance Input Mode 10k,AI2 Resistance Input Mode 10k,AI3 Resistance Input Mode 10k,AI4 Resistance Input Mode 10k,AI5 Resistance Input Mode 10k,AI6 Resistance Input Mode 10k,AI7 Resistance Input Mode 10k,AI8 Resistance Input Mode 10k,AI9 Resistance Input Mode 10k,AO1 Voltage Output Mode 10V,AO1 Voltage Output Mode 0V,AO1 Current Output Mode 10 mA,AO1 Current Output Mode 0 mA,AO1 PWM Output Mode 80Hz,UI1 Voltage Input Mode 10V,UI1 Current Input Mode 10mA,UI1 Resistance Input Mode 10k,UIO1 Current Input Mode 10mA,UIO1 Resistance Input Mode 10k,UIO1 Binary Input Mode "0",UIO1 Binary Input Mode "1",UIO1 Voltage Output Mode 10V,UIO1 Voltage Output Mode 0V,Rotary Switch Test
,,,,,LowLimit,0.05,22.8,4.75,3.135,1.337,1.262,22.8,0,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,22.8,0,0,0,0,0,0,0,0,0,0,0,0,0,9900,9900,9900,9900,9900,9900,9900,9900,9900,9.85,-0.10,9.75,-0.25,79.20,9.50,9.50,9900,9.50,9900,Passed,Passed,9.50,-0.05,Passed
,,,,,HighLimit,0.3,25.2,5.25,3.465,1.363,1.288,25.2,24,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,25.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,10100,10100,10100,10100,10100,10100,10100,10100,10100,10.15,0.10,10.75,0.25,80.80,10.10,10.15,10100,10.15,10100,Passed,Passed,10.20,1.00,Passed
,,,,,Units,A,VDC,VDC,VDC,VDC,VDC,VDC,VDC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,VAC,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,Ohms,VDC,VDC,mADC,mADC,Hz,VDC,mADC,Ohms,mADC,Ohms,,,VDC,VDC,
SN,Date,CycleTime,Nest,Status,FirstFail
S230102528,10/01/2023 04:12:21 p. m.,49.09s,1,Failed,AI1 Resistance Input Mode 10k,0.062714,23.8737923,5.12928341,3.33414542,1.35474707,1.26791857,23.8751536,23.8768076,23.9003111,23.9005473,23.9008245,23.9025265,23.9025784,23.9027343,23.9028809,23.9029373,23.9031304,23.9004334,23.9018541,23.904098,23.9041985,0.0916067709,0.094744033,0.0946936202,0.127734679,0.116791754,0.0972934002,0.0953376319,0.107809842,0.0714429589,0.082108723,0.0902876011,0.0800809801,0.0892459857,4294967295,,,,,,,,,,,,,,,,,,,,,,,
S230102528,10/01/2023 04:14:30 p. m.,119.90s,1,Failed,AI1 Resistance Input Mode 10k,0.055435,23.8749367,5.12739769,3.33406515,1.3548557,1.26824186,23.8760399,23.8774654,23.9004603,23.9008805,23.9008139,23.9028084,23.9028024,23.9028174,23.9029375,23.9029829,23.9030124,23.9004701,23.9019285,23.9040886,23.9041519,0.111531223,0.117803534,0.119056779,0.159550528,0.153074855,0.12612917,0.1281984,0.149597773,0.0990916615,0.118764076,0.134605547,0.124234673,0.147260888,4294967295,4294967295,4294967295,4294967295,4294967295,4294967295,4294967295,4294967295,4294967295,9.57,0.00,9.82,0.00,80.41,23.22,18.45,4294967295,29.22,65343,Passed,Passed,9.57,0.04,Passed
